--- Page 1 ---
Modeling and Veriﬁcation of a Dual Chamber
Implantable Pacemaker⋆
Zhihao Jiang, Miroslav Pajic, Salar Moarref, Rajeev Alur,
and Rahul Mangharam
University of Pennsylvania, Philadelphia PA, USA
Abstract. The design and implementation of software for medical de-
vices is challenging due to their rapidly increasing functionality and the
tight coupling of computation, control, and communication. The safety-
critical natureand thelack of existingindustrystandardsfor veriﬁcation,
make this an ideal domain for exploring applications of formal modeling
and analysis. In this study, we use a dual chamber implantable pace-
maker as a case study for modeling and veriﬁcation of control algorithms
for medical devices in UPPAAL. We begin with detailed models of the
pacemaker, based on the speciﬁcations and algorithm descriptions from
Boston Scientiﬁc. We then deﬁne the state space of the closed-loop sys-
tem based on its heart rate and developed a heart model which can non-
deterministically cover the whole state space. For veriﬁcation, we ﬁrst
specify unsafe regions within the state space and verify the closed-loop
system against corresponding safety requirements. As stronger assertions
areattempted,theclosed-loopunsafestatemayresultfromhealthyopen-
loop heart conditions. Such unsafe transitions are investigated with two
clinical cases of Pacemaker Mediated Tachycardia and their correspond-
ing correction algorithms in the pacemaker. Along with emerging tools
for code generation from UPPAAL models, this eﬀort enables model-
driven design and certiﬁcation of software for medical devices.
Keywords: Medical Devices, Implantable Pacemaker, Software Veriﬁ-
cation, Cyber-Physical Systems.
1 Introduction
Over the past four decades, cardiac rhythm management devices such as pace-
makershaveexpanded their rolefrom “keepingthe patient alive”to “makingthe
patient’s life comfortable”. The addition of more safety and eﬃcacy features has
resulted in increased complexity, inevitably leading to more safety violations.
From 1996-2006, the percentage of software-related causes in medical device re-
calls have grown from 10% to 21% [1]. During the ﬁrst half of 2010, the US
Food and Drug Administration (FDA) issued 23 recalls of defective devices, all
⋆This research was partially supporte d by NSF research grants MRI 0923518, CNS
0931239, CNS 1035715 and CCF 0915777.
C. Flanagan and B. K¨ onig (Eds.): TACAS 2012, LNCS 7214, pp. 188–203, 2012.
c/circlecopyrtSpringer-Verlag Berlin Heidelberg 2012

--- Page 2 ---
Modeling and Veriﬁcation of a Dual Chamber Implantable Pacemaker 189
of which are categorized as Class I, meaning there is a “reasonable probabil-
ity that use of these products will cause s erious adverse health consequences or
death.”Atleastsixoftherecallswerecaus edbysoftwaredefects[2].Unlikeother
industries such as aviation and automotive, the safety concern in the medical
device domain is focused on the physical plant, the patient in this case, ratherthan the controller. As a result, although in aviation and automotive industries,
standards are enforced during software development, manufacturing, and post-
market change [3,4], there are no well-established standards for development of
software for medical devices. There is a pressing need for standards and tools
to certify and verify the safety of softwa re in medical devices. For device man-
ufacturers, this has prompted recent i nterest in applying formal modeling and
veriﬁcation techniques in medical devices software development [5,6].
In this eﬀort, we propose a Timed Automata representation of the heart and
a dual chamber pacemaker. Our models and speciﬁcations are designed based
on descriptions available from Boston Scientiﬁc [7,8], a leading manufacturer of
pacemakers,and extensiveme dical literatureon this topic. We then demonstrate
how a model checker, like UPPAAL [9], can be used to ﬁnd safety violations and
prove the correctness of medical device algorithms. We deﬁne the state space
of the closed-loop system based on its heart rate. Unsafe regions can then be
speciﬁed and the closed-loop system is veriﬁed against corresponding safety re-
quirements. We also deﬁne unsafe transitions as the controller drives the open-
loop plant from a safe state into an unsafe closed-loop state. We focus on two
cases of unsafe transitions which are referred to as “PacemakerMediated Tachy-
cardia (PMT)”. Modern pa cemakers are equipped with correction algorithms to
terminate these behaviors. We demonstrate how to identify known unsafe tran-
sitions and prove the correctness of corresponding correction algorithms using
model checker. The UPPAAL model developed in this paper is freely available
online [10]. These models can be used as a starting point for many purposes
(e.g. to build models with costs and probabilities for quantitative analysis of theeﬃcacy of pacemakeralgorithms; developm ent of patient-speciﬁc algorithms). In
particular, the veriﬁed pacemaker model can be automatically translated into
Stateﬂow charts in Simulink for test generation and code generation [11].
The paper is organizedas follows: In Section 2, we introduce the physiological
and timing basics of the heart and pa cemaker. Section 3 presents UPPAAL
models of the basic DDD pacemaker and the heart. In Section 4, we deﬁne
unsaferegionsandverifythebasicpacemakermodelagainstcorrespondingsafety
requirements.In Section 5, we proposed a pr ocedurefor identifying and verifying
unsafe transitions and demonstrated using two cases of PMT.
2 Heart and Pacemaker Basics
ThecoordinatedcontractionoftheheartisgovernedbyitsElectricalConduction
System (see Fig. 1). The Sinoatrial(SA) node, which is a collection ofspecialized
tissue at the top of the right atrium, peri odically spontaneously generates elec-
trical pulses that can cause muscle contraction. The SA node is controlled by the

--- Page 3 ---
190 Z. Jiang et al.
nervous system and acts as the natural pacemaker of the heart. The electrical
pulsesﬁrstcausebothatriatocontract,forcingtheblood intothe ventricles.Theelectrical conduction is then delayed at the Atrioventricular(AV) node, allowing
the ventriclesto ﬁll fully. Finally the fast-conducting His-Pukinje system spreads
the electrical activation within both ventricles, causing simultaneous contractionof the ventricular muscles, and pumps the blood out of the heart.
Fig. 1.Cardiac electrical systemDue to agingand/ordiseases,the conduc-
tion properties of heart tissue may change.
These changes may cause timing anomalies
in heart rhythm, thus decrease the bloodpumping eﬃciency of the heart. These tim-
inganomaliesarereferredtoasarrhythmias,
and are categorized into Tachycardia and
Bradycardia . Tachycardia features undesir-
able fast heart rate which impairs hemody-
namics.Bradycardiafeaturesslowheartratewhich results in insuﬃcient blood supply.
Bradycardiamaybe due to failure of impulse
generation with anomalies in the SA node,
or failure of impulse propagation where the
conduction from atria to the ventricles is delayed or blocked.
Since the heart tissue can be activated by external electrical pulses, Brady-
cardia can be treated by providing elect rical pulses when the heart rate is low.
Implantable Pacemakers have been developed to deliver timely electrical pulses
to the heart to maintain an appropriate heart rate and Atrial-Ventricular syn-
chrony. Implantable pacemakers normally have two leads ﬁxed on the wall of
the right atrium and the right ventricle respectively. Activation of local tissue
is sensed by the leads, triggering Atrial Sense (AS) and Ventricular Sense (VS)
events.AtrialPacing(AP)andVentricularPacing(VP)aredeliveredifnosensedevents occur within deadlines.
In order to deal with diﬀerent heart co nditions, modern pacemakers are able
to operate in diﬀerent modes. The mode s are labeled using a three character
system. The ﬁrst character describes the pacing locations, the second charac-
ter describes the sensing locations, an d the third character describes how the
pacemaker software responds to sensing. In this work we describe the most com-
monly used mode of pacemaker, the dual-chamber DDD mode that paces both
theatriumandtheventricle,sensesbothc hambers,andsensingcanbothactivate
or inhibit further pacing. Similarly, the VDI mode paces only in the ventricle,
senses both chambers, and inhibits pacing if event is sensed. [12]
3 System Modeling
3.1 Timed Automata and UPPAAL
Timed automaton [13] is an extension of a ﬁnite automaton with a ﬁnite set of
real-valuedclocks. It has been used formodeling and verifyingsystems which are

--- Page 4 ---
Modeling and Veriﬁcation of a Dual Chamber Implantable Pacemaker 191
triggeredbyeventsandhavetiming cons traintsbetweenevents.Fromthe Boston
Scientiﬁc pacemaker speciﬁcation [7], t he pacemaker can be modeled using this
Extended Timed Automata notation, which is a subset of formal semantics in
UPPAAL. UPPAAL ([9,14]) is a standard tool for modeling and veriﬁcation of
real-timesystems,basedonnetworksoftimedautomata.Thegraphicalandtext-
based interface makes modeling more intuitive. Requirements can be speciﬁed
using Computational Tree Logic (CTL) [15] and violations can be visualized in
the simulation environment.
3.2 System Overview
The function of a pacemaker is to manage the timing relationship between the
atrial and ventricular events. Thus Timed Automata is suitable for modeling
boththe deterministicbehaviorofapacemakerandthenon-deterministicbehav-
ior of the heart. The overview of the closed-loop system is showed in Fig. 2(a).
The heart and the pacemaker communica te with each other using broadcast
channels. The heart generates Aget!and Vget!actions, representing atrial and
ventricular events that the pacemaker take as inputs. The pacemaker processes
the signals and generates pacing actions AP!and VP!to the corresponding
components in the heart.
3.3 Basic DDD Pacemaker Modeling
The DDD pacemaker has 5 basic timing cycles triggered by events, as shown
in Fig. 2(b). We decomposed our pacemaker model into 5 components which
correspond to the 5 counters. These com ponents communicate with each other
using broadcast channels and shared variables (as shown in Fig. 3).
Lower Rate Interval (LRI): This component keeps the heart rate above a
minimumvalue.InDDDmode,theLRIcomponentmodelsthebasictimingcycle
which deﬁnes the longest interval betw een two ventricular events. The clock is
reset when a ventricular event (VS, VP) is received. If no atrial event has been
sensed (AS), the component will deliver atrial pacing (AP) after TLRI-TAVI.
The UPPAAL design of LRI component is shown in Fig. 3(a).
Heart Pacemaker
Aget !
Vget !
VP !AP !
Fig. 2.(a) System Overview, (b) Basic 5 timing cycles of DDD pacemaker

--- Page 5 ---
192 Z. Jiang et al.
PVARP
Aget?
VS?
VP?
AS!
AR!LRI
AS?
VS?
VP?
AP!
AVI
AS?
VS?
VP?
VP!VS?
URI
VS?
VP?
VRP
Vget?
VS!VP?
VP?
(a) LRI component (b) AVI component
 (c) URI component
(d) PVARP component (e) VRP component
Fig. 3.Components of the pacemaker model in UPPAAL
Atrio-Ventricular Interval (AVI) and Upper Rate Interval (URI): The
function of the AVI component is to maintain the appropriatedelay between the
atrial activation and the ventricular activation. It deﬁnes the longest interval
between an atrial event and a ventricular event. If no ventricular event has been
sensed (VS) within TAVI after an atrial event (AS, AP), the component will
deliver ventricular pacing (VP). In orde r to prevent the pacemaker from pacing
the ventricle too fast, a URI component uses a global clock clkto track the time
after a ventricular event (VS, VP). The URI limits the ventricular pacing rate
by enforcing a lower bound on the times between consecutive ventricle events.If the global clock value is less than TURI when the AVI component is about to
deliver VP, AVI will hold VP and deliver it after the global clock reaches TURI.
The UPPAAL design of AVI and URI component is shown in Fig. 3(b) and (c).
Post Ventricular Atrial Refractory Period (PVARP) and Post Ventric-
ular Atrial Blanking (PVAB): Not all atrial events ( Aget!) are recognized
as Atrial Sense ( AS!). After each ventricular event, there is a blanking period
(PVAB) followed by a refractory period (PVARP) for the atrial events in orderto ﬁlter noise. Atrial events during PVAB are ignored and atrial events dur-
ing PVARP trigger AR!event which can be used in some advanced diagnostic
algorithms. The UPPAAL design of PVARP component is shown in Fig. 3(d).

--- Page 6 ---
Modeling and Veriﬁcation of a Dual Chamber Implantable Pacemaker 193
Ventricular Refractory Period (VRP): Correspondingly, the VRP follows
each ventricular event (VP, VS) to ﬁlter no ise and early events in the ventricular
channel which could otherwise cause undesired pacemaker behavior. Fig. 3(e)
shows the UPPAAL design of VRP component.
Parameter Selection: Each timing parameter of the pacemaker has a feasible
range. However, after those parameters are programmed, they are ﬁxed during
pacemaker operation. Consider all possible combinations of feasible parameter
valuesisinfeasible.In thiswork,weonlyverifyoneinstanceofaDDD pacemaker
with nominal values in clinical settings [8]. The values we choose are TAVI=150,
TLRI=1000, TPVARP=100, TVRP=150, TURI=400, TPVAB=50.
3.4 Random Heart Model (RHM)
RHM-A
RAP? Aget!
 Aget
!
Fig. 4.RHM for the Atrial ChannelIn order to verify pacemaker algorithm,
we need to ﬁrst deﬁne the state space for
the closed-loop system. The state space
deﬁnition should not only cover all pos-
sible pacemaker operations, but also be
physiologically intuitive for safety requirement speciﬁcation. To this end, we
deﬁne the state space of the closed-loop system by the atrial interval (interval
between atrial events ∈{AS, AP}) and ventricular interval (interval between
ventricular events ∈{VS ,VP}). This heart rate representation enables us to
deﬁne unsafe regions for bradycardia and tachycardia.
The Random Heart Model (RHM) is designed to cover open-loop heart be-
haviors. It non-deterministically generates an intrinsic heart event Xget!within
[Xminwait ,Xmaxwait ] after each intrinsic heart event Xgetor pacing XP.H e r e
we use two RHMs for the atrial and ventricular channel where X can be atrial
(A) or ventricular (V). RHM covers all possible input to the pacemaker if the
interval [ Xminwait ,Xmaxwait ]i ss e tt o[ 0 ,∞]. It can also cover subset of pos-
sible heart conditions by assigning appropriate values to those two parameters.
The UPPAAL model of the atrial RHM is shown in Fig. 4.
4 Veriﬁcation Regarding Unsafe Regions
In this section, we deﬁne unsafe regions regarding bradycardia and tachycardia
and specify two basic safety properties. These two basic safety properties are
strictsothatthey mustbe satisﬁed by anypacemakerunder all heartconditions.
We then discuss reﬁnement of the safe regions and make stronger assertions.
4.1 Lower Rate Limit
The most essential function for the pacemaker is to treat bradycardia by main-
tainingtheventricularrateaboveacertainthreshold.Wedeﬁne theregionwhere
the ventricular rate is slow, as unsafe. The monitor Pvvis designed to measure
interval between ventricular events and is shown in Fig. 5(a). The property A[]
(Pvv.two
 a imply Pvv.t ≤TLRI)is satisﬁed by the basic DDD pacemaker.

--- Page 7 ---
194 Z. Jiang et al.
(a)interval wait_vp wait_v
VS?
t=0t=0VP?
VS?t=0VP?
t=0
(b)
Fig. 5.(a)Monitor forLRL:Intervalbetweentwoventriculareventsshouldbeless than
TLRI, (b) Monitor for URL: Interval between a ventricular event and a VP should be
longer than TURI
4.2 Upper Rate Limit
The pacemaker is not designed to treat tachycardia so it can only pace the heart
to increase its rate and cannot slow it down. However, it is still important to
guarantee it does not pace the ventricles beyond a maximum rate to ensure safe
operation. To this eﬀect, an upper rate limit is speciﬁed such that the pacemaker
can increase the ventricular rate up to this limit.
We require that a ventricle pace (VP) can only occur at least TUR Iafter a
ventricle event (VS, VP). The monitor for the property is shown in Fig. 5(b)
and the property A[] (PURI
 test.interval imply PURI
 test.t≥TURI)is satisﬁed
by the basic DDD pacemaker model.
5 Veriﬁcation Regarding Unsafe Transitions
The two unsafe regions, introduced above, are intuitive but provide for loose
safety properties. One may wonder if we can further reduce the safe region.
When the closed-loop system is in some unsafe state, there are two possible
scenarios. One is when, the open-loop plant without the controller, is also in
unsafe state. In our case, if the heart is in tachycardia, the pacemaker is not
supposed to react so that this case is of little value to us. The other scenario is
that the open-loopplant is in a safestate and the controlleris driving the closed-
loop system into some unsafe states. We call this scenario Unsafe Transition .I n
our case, the pacemaker may increase the heart rate inappropriately, which is
referred to as Pacemaker Mediate Tachycardia (PMT).
We now introduce two cases of PMT and their corresponding correction
algorithms. Since one closed-loop state may correspond to multiple execution
traces,thesePMTscenarioswillnotbereturnedbythemodelcheckerascounter-
examples of safety requirements. How ever, we can still identify known PMT by
adding constraints to the heart model or developing more complex requirements.
5.1 Veriﬁcation Procedure
The pacemaker manufacturers have dev eloped anti-PMT algorithms to termi-
nate diﬀerent PMT scenarios. In this section, we propose a general procedure
to identify PMT scenarios and verify th e safety and correctness of anti-PMT
algorithms. The general steps for the procedure include:

--- Page 8 ---
Modeling and Veriﬁcation of a Dual Chamber Implantable Pacemaker 195
0 1000 2000 3000 4000 AS AS AS AS AS AS AS AS AS 
VS VS VS VS VS AS 
ms 
SVT 
 Bradycardia 
(a)0 1000 2000 3000 4000 AS [AR] 
AS AS AS AP AP 
VP VP VP VP VS VS [AR] [AR] 
ms 
PMT 
 Appropriate 
(b)
Fig. 6.(a) SVT with ODO pacemaker (b) SVT with DDD pacemaker
1. Show existence of PMT behaviors in the closed-loop system
2. Introduce anti-PMT algorithms and check whether the two basic safety re-
quirements still hold
3. Prove correctness of anti-PMT algorithms by showing the non-existence of
PMT scenarios
Here we use two well-identiﬁed PMT case s to demonstrate the methodology.
5.2 Veriﬁcation of the Mode-Switch Algorithm
Supraventricular Tachycardia (SVT): SVT is an arrhythmia which fea-
tures an abnormally fast atrial rate. Typically the AV node, which has a long
refractory period, can ﬁlter most of the fast atrial activations during SVT thusthe ventricular rate remains relatively normal. Fig. 6(a) demonstrates a pace-
maker event trace during SVT, with a ODO mode pacemaker which just sensing
in both channels. In this particular cas e, every 3 atrial events (AS) correspond
to 1 ventricular event (VS) during SVT.
As an arrhythmia, SVT is still considered as a safe heart condition since the
ventricles operate under normal rate can still maintain adequate cardiac output.
However, the AVI component of a dual c hamber pacemaker is equivalent to a
virtualpathwayinadditiontotheintrinsicconductionpathwaybetweentheatriaandthe ventricles.The pacemakertriesto maintain1:1A-Vconductionand thus
increases the ventricular rate inappropriately. Fig. 6(b) shows the pacemaker
traceofthe sameSVT casewithDDD pacemaker.Althoughhalfofthe fastatrial
eventsareﬁlteredbythe PVARPperiod ([AR]s), theDDD pacemakerstill drives
the closed-loop system into 2:1 A-V conduction with faster ventricular rate,which is inappropriate. This problem can be resolved by switching pacemaker
into single chamber mode to maintain appropriate ventricular rate.
Fig. 7.Monitor for SVT: Check exis-
tence of an endless sequence where theventricular event interval ≤TURIExistence of PMT during SVT:
Since PMT during SVT is an unsafe tran-
sition, we need to ﬁrst adjust the heart
model so that the open-loop behaviors
covers SVT and are in the safe region. Tothis end, the interval for the ventricular
RHM is set to [500,800]. This rate is slow
enough not to be considered as tachycar-dia, but faster than the Lower Rate Limit

--- Page 9 ---
196 Z. Jiang et al.
of the pacemaker so that pacemaker sh ould not intervene. The monitor Pv
vis
designed to show existence of PMT during SVT. It goes to the error state if the
ventricular rate drops below the Upper Rate Limit (Fig. 7).
The existence property E[](notP v
 v.err) is speciﬁed, which veriﬁes if there
exists an execution in which the ventricular interval is always less or equal to
TURI. The property is ﬁrst veriﬁed on pacemaker without the mode-switch
algorithm. The property is satisﬁed during veriﬁcation.
Mode-Switch Algorithm: Intuitively, the mode-switch algorithmﬁrst detects
SVT. After conﬁrmed detection, it switch es the pacemaker from a dual-chamber
mode to a single-chamber mode. During the single-chamber mode, the A-V syn-
chrony function of the pacemaker is deactivated thus the ventricular rate is
decoupled from the fast atrial rate. After the algorithm determines the end of
SVT, it will switch the pacemaker back to the dual chamber mode.
The mode-switch algorithm speciﬁcation we use is the same as the one used
in Boston Scientiﬁc pacemakers [8]. The algorithm ﬁrst measures the interval
between atrial events outside the blanking period (AS, AR). The interval is
considered as fastif it is above a threshold ( Trigger Rate )a n d slowotherwise
(see Fig. 8 (1)). A counter increments for fastevents and decrement for slow
events (see Fig. 8 (2)). After the counter value reaches the Entry Count ,t h e
algorithm will start a Duration which is a time interval used to conﬁrm the
detection of SVT (see Fig. 8 (3)). In the Duration , the counter keeps counting. If
the counter value is still positive after the Duration , the pacemaker will switch
to the VDI mode ( Fallback mode ). In the VDI mode, the pacemaker only senses
and paces the ventricle. At any time if the counter reaches zero, the Duration
will terminate and the pacemaker is switched back to DDD mode.
In our UPPAAL model of the mode-switch algorithm, we use nominal param-
eter values from the clinical setting. We deﬁne trigger rate at 170bpm (350ms),
entry count at 8, duration for 8 ventricular events and fallback mode as VDI.
In orderto modelbothDDD andVDI modesandtheswitchingbetweenthem,
we made modiﬁcations to the AVI and LRI components. In each component
Counter
Fast?
C
CSlow?
du_end?
DDD!
VDI!
du_beg!
Duration
VS?
D
D
VP?
du_beg?
du_end!
Interval
AS?
AR?
AP?
Fast!
Slow! 1 
2 
3 
Fig. 8.Mode-Switch algorithm

--- Page 10 ---
Modeling and Veriﬁcation of a Dual Chamber Implantable Pacemaker 197
two copies for both modes are modeled, and switch between each other when
switchingevents(DDD, VDI) arereceived.During VDI mode, VPisdeliveredby
the LRI component instead of the AVI co mponent. The clock values are shared
between both copies in order to preserve esse ntial intervals even after switching.
The modiﬁed AVI and LRI components are shown in Fig. 9.
LRI-
MS
AS?
VS?
VP?
 AP!
DDD?
VDI?
AVI-
MS
AS?
VS?
AP?
 VP!
DDD?
VDI?
Fig. 9.New LRI & AVI components
Veriﬁcation Against Basic Safety Requirements: We verify the same
basic safety requirements on the pacemaker model with mode-switch algorithm.
The Upper Rate Limit property still holds but the Lower Rate Limit property is
violated. When the pacemaker is switching from VDI mode to DDD mode, the
responsibility to deliver VP switched from LRI component to AVI component.
Since the clock reference is diﬀerent (Ventricular events in LRI and Atrial events
in AVI), the clock value for delivering the next VP is not preserved. As a result,
if an atrial event which triggered the mode-switch from VDI to DDD happens
within [TLRI-TAVI, TLRI) after the last ventricular event, the next ventricular
pacing will be delayed by at most TAVI time, which violates the Lower Rate
Limit property (Fig. 11(a)).
Veriﬁcation of the Algorithm: We now present the veriﬁcation of the cor-
rectness of the mode-switch algorithm by checking the same existence property
E[] (not Pv
 v.err)on pacemaker with mode-switch algorithm. We expect the vi-
olation of this property, since during VDI mode the ventricular rate of the heart
model is less than the Upper Rate Limit and will not trigger ventricular pacing.
The counter example of the violation should show that mode-switch algorithm
successfully switches the mode of the pacemaker to VDI mode. However, this
property is still satisﬁed, indicating the mode-switch algorithm failed to elim-
inate the PMT scenario. Then we further restrict the atrial interval of RHM
to [100, 200]. Since the atrial rate for the new heart model is always above the
trigger rate, mode switch to VDI mode should always eventually happen. The
monitor PMS for the new property is shown in Fig. 10.
The property A<> (PMS.err) is not satisﬁed. The counter-example shows
thatsomeoftheatrialeventsfallintothePostVentricularAtrialBlankingperiod

--- Page 11 ---
198 Z. Jiang et al.
Fig. 10. Monitor for Mode-Switch: Check if mode-switch to VDI mode will always
eventually happen
(PVAB) and got ignored. As a result, two fastintervals may be considered as
oneslowinterval(see Fig.11(b)). If this happens morethan oneout of the Entry
Count, mode-switch from DDD to VDI may never happen.
Discussion: We demonstrated that model checking techniques can be used to
identify unknown violations which cannot be identiﬁed during open-loop testing,
showing the necessity and usefulness of f ormal veriﬁcation in medical device
softwaredevelopmentandcertiﬁcation.We alsoshowedthat addingnewfeatures
to the veriﬁed system is a potenti al source for safety violations.
5.3 Veriﬁcation of Endless Loop Tachycardia (ELT) algorithm
ELT overview: The AVI component of a dual-ch amber pacemaker introduces
a virtual A-V pathway which forms a loop with the intrinsic A-V conduction
pathway (see Fig. 12(a)). In this scenario, a ventricular event (VS) triggers a
V-A conduction through the intrinsic pathway (Marker 1 in Fig. 12(b)). The
pacemaker registers this signal as an Atrial Sense (AS) (Marker 2 in Fig. 12(b)).
This event triggers VP after TAVI, as if the signal conducts through the virtualA-V pathway (Marker 3 in Fig. 12(b)). The VP will trigger another V-A con-
duction and this VP-AS-VP-AS looping behavior will continue (see Fig. 12(b)).
The interval between atrial events is TAVI plus the V-A conduction delay, whichwill drive the ventricular rate as high as the Upper Rate Limit.
From the pacemaker’s point of view, th e pacemaker paces the ventricles as
speciﬁed for every AS. That is why open-loop testing is unable to detect this
closed-loop behavior. Modern pacemak ers are equipped with anti-ELT algo-
rithms to identify and terminate potential ELT. One common algorithm identi-ﬁes ELT by the ELT pattern and terminates ELT by increasing TPVARP time
once to block the AS caused by the V-A conduction.
Existence of ELT: As another case of unsafe transition, we again constrain
the open-loop heart model into healthy heart. We set both the atrial interval
AS AS
VS (VP) VP
MS
TLRIVDI DDD
TAVI
(a)PVAB 
VS AS Aget AS 
Fast Fast 
Slow 
(b)
Fig. 11. (a) Safety Violation: VP is delayed due to the reset of timer during mode-
switch, (b) Correctness Violation: The blocking period may block some atrial events,
turning two Fastevents to one Slowevent

--- Page 12 ---
Modeling and Veriﬁcation of a Dual Chamber Implantable Pacemaker 199
Intrinsic pathway
Fast “pathway”: pacemaker
A-V synchrony
(a) Virtual circuit formed by the
pacemaker and the heart0 1000 2000 3000 4000 AS AS AS AS AS 
VS VP VP VP VP VP 
ms AS 
1 2 
3 
(b) Pacemaker trace for ELT initialized by a
early ventricular signal
Fig. 12. Endless Loop Tachycardia case study demonstrating the situation when the
pacemaker drives the heart into an unsafe state [16]
and the ventricular interval above TU RI so that ELT behavior is not covered
by the heart model. Two monitors were designed to show the existence of ELT.
One monitor, PELT
 det, shows the persistence of the VP-AS pattern and the
other monitor, Pvv, shows that the ventricular rate is always no slower than the
upper rate limit (Fig. 13). The existence property E[] ((not PELT
 det.err)&&
(not Pvv.err)) fails on pacemaker without an anti-ELT algorithm.
The reason for the failure is that in our closed-loop system, AS can only be
triggered by Agetsignal from the atrial heart model, where in ELT case the
AS is triggered by backward V-A conduction, which is not covered by our heart
model. In order to solve this problem, we model the A-V conduction of the
heart in addition to the orignal RHM. The adjusted RHM and the conduction
component is shown in Fig. 14. For each atrial event Aget, the conduction com-
ponent generates V
actafter certain delay and vice versa. The conduction is
non-deterministic so that the old RHM is a special case for the new RHM. The
PVARP and VRP components are also modiﬁed to accommodate new events
A
actand V
act.
PELT_det Pv_v 
Fig. 13. Monitor for ELT: VP-AS pattern detection and Upper Rate detection
After introducing the conduction component, the existence property holds,
indicating the closed-loop system with new heart model covers ELT.
The ELT-termination Algorithm: The ELT detection algorithm by Boston
Scientiﬁc [7] utilizes these three features:

--- Page 13 ---
200 Z. Jiang et al.
RHM-A
RAP? Aget!
 Aget
!
RHM-V
RVP? Vget!
 V
get
!Cond
RHM
 V
A_act!
V_act!
(a) Adjusted RHM (b) New heart model (c) Conduction component 
Fig. 14. Modiﬁed heart model and the conduction component
–Ventricular rate at Upper Rate Limit
–VP-AS pattern
–Fixed V-A conduction delay
The pacemaker ﬁrst monitors VP-AS pa ttern with ventricular rate at upper
rate limit. Then it compares the VP-AS interval with previous intervals. ELT
is conﬁrmed if the diﬀerence between the current VP-AS interval and the ﬁrst
VP-AS interval are within ±32ms for 16 consecutive times. Then the pacemaker
increases the PVARP period to 500ms once so that the next AS will be blocked
and will not trigger a VP. ELT will then be terminated.
As the V-A conduction delays are patient-speciﬁc, the algorithm compares
VP-AS interval to a previously sensed value instead of an absolute value. Since
we can not store past clock values in UPPAAL, we can not explicitly model
this ELT detection algorithm. However, since the conduction delay in our heart
model is within a known range, we can compare the VP-AS interval with this
range.TheVP-ASpatterndetectionmoduleforouranti-ELTalgorithmisshown
in Fig. 15 (1). It detects the VP-AS pattern with ventricular rate at upper rate
limit and sends out VP
ASevent if the interval qualiﬁes.
A counter counts the number of qualiﬁ ed VP-AS patterns. It increases the
PVARP period to 500ms if eight consecutive VP-AS patterns are detected.
(Fig. 15 (2)) The PVARP component is also modiﬁed so that the PVARP period
can only be changed once by the anti-ELT algorithm. (Fig. 15 (3))
Veriﬁcation Against Bottom-Line Safety Requirements: The two
bottom-line safety requirements still hold when the anti-ELT algorithm is in-
troduced.
Veriﬁcation of the Algorithm: Theexistenceproperty E[]((not PELT
 det.err)
&&(not Pvv.err)) is not satisﬁed after the anti-ELT algorithm is introduced, in-
dicating the algorithm successfully term inates ELT. We successfully reproduced
the casewhen the algorithmworksin the simulation environmentof UPPAAL.
Discussion: In this case study, we showed that we may require the heart model
to provide more physiological details when verifying more complex properties.
We also observed some limitations of Timed Automata when modeling more
complex algorithms.

--- Page 14 ---
Modeling and Veriﬁcation of a Dual Chamber Implantable Pacemaker 201
2 1 3 
Fig. 15. Counter for VP-AS pattern
6 Related Work
Jee et. al present a safety assured devel opment approach of real-time software
using pacemaker as their case study in [17]. They formally model and verify a
single chamber VVI pacemakerusing UPPAAL and then implement it and checkthe preservation of properties transferred from model to implementation code.
Tuan et. al propose an RTS formal model for pacemaker and its environment
and veriﬁed it against number of safety properties and timed constraints usingPAT model checker [18]. They have modeled the pacemaker for all 18 operating
modes as described in Boston scientiﬁ c, but their work lacks speciﬁcation and
analysis os complex behaviors of the pacemaker, such as mode-switch.
Wiggelinkhuizen usesmCRL2 andUPPAAL to formallymodel the pacemaker
from the ﬁrmware design of Vitatron’s DA+ pacemaker [19]. Two main ap-proaches have been used to investigate the feasibility of applying formal model
checking to the design of device ﬁrmware . The main approach consists of verify-
ing the ﬁrmware model in context of a formal heart model and a formal modelof a hardware module which fails for high heart rates because of the state explo-
sion. Another approach is to verify a part of ﬁrmware design which was feasible
and was able to detect a known deadlock rather soon.
Macedo et. al have developed a concurrent and distributed real-time model
for a cardiac pacemaker through a pragm atic incremental approach. The models
are expressed using the VDM and are validated primarily by scenario-based
test, where test scenarios are deﬁned to model interesting situations such as the
absence of input pulses [20]. The models cover 8 modes of pacemaker operation.
Gomes et. al present a formal speciﬁcat ion of pacemaker system using the Z
notation in [21]. They have also tried to validate that the formal speciﬁcation
satisﬁestheinformalrequirementsofBostonScientiﬁcbyusingatheoremprover,
ProofPower-Z.They have partially checked the consistency of their speciﬁcation
through reasoning. No validation experiment regarding safety conditions wereperformed yet. [21]

--- Page 15 ---
202 Z. Jiang et al.
Mery et. al in [22], formally model all operational modes of a single electrode
pacemakersystemusingevent-Bandprove them.Theyuseanincrementalproof-
based approach to reﬁne the basic abstract model of the system and add more
functionalandtimingproperties.TheyusetheProBtooltovalidatetheirmodels
in diﬀerent situations such as absence of input pulses.
7 Conclusion and Future Work
In this paper, we modeled a dual-chamberpacemaker with advanced features us-ing Timed Automata. Timed automaton captures key features of the closed-loopsystem and enables the use of tools like UPPAAL in veriﬁcation. We then ver-
iﬁed one instance of a dual chamber pacemaker model with nominal parameter
values since it is impossible to consider all possible combinations. We deﬁned a
heart rate representation of closed-loop state space and identiﬁed unsafe regions
and unsafe transitions. We demonstrated that model checking techniques canbe used to reveal safety violations which cannot be identiﬁed during open-loop
testing. We also showed that adding features to previously veriﬁed system may
result in safety violations. Furthermore, we showed that more complex heartmodel is need to provide more physiological insights during property speciﬁca-
tion. The UPPAAL model developed in this paper is freely available online [10].
We hope that these models can be used as a starting point for many purposes
(e.g. to build models with costs and probabilities for quantitative analysis).
In this paper, we only veriﬁed the safety and correctness of pacemaker algo-
rithms. However, the ultimate goal for a pacemaker is to maintain the eﬃciency
of the heart. As future work, we would lik e to evaluate the eﬃciency of those al-
gorithms by assigning costs for diﬀerent heart conditions. The evaluation can beused to develop better treatment for gen eral and speciﬁc patients. More complex
heartmodelsarethereforeneeded toprovid ephysiologicalinsights.However,rig-
orous heart model reﬁnement should be co nsidered to ensure model consistency.
While Timed Automata is a good ﬁt for the problem studied here, it also has
some drawbacks as it can not capture certain behaviors of some advanced algo-rithms like memorizing diﬀerence of clocks, and is also not scalable enough. Our
future work will also focus on improving the eﬃciency of veriﬁcation toolchain
for medical device certiﬁcation.
References
[1] List of Device Recalls, U.S. Food and Drug Admin. (last visited July 19, 2010)
[2] Sandler, K., Ohrstrom, L., Moy, L., McVay, R.: Killed by Code: Software Trans-
parency in Implantable Medical Devices. Software Freedom Law Center (2010)
[3] AUTOSAR website: http://www.autosar.org/
[4] AVSI website: http://www.avsi.aero
[5] Alur, R., Arney, D., Gunter, E.L., Lee, I., Lee, J., Nam, W., Pearce, F., Van
Albert, S., Zhou, J.: Formal Speciﬁcations and Analysis of the Computer-AssistedResuscitation Algorithm (CARA) Infusion Pump Control System. Intl. Journal
on Software Tools for Technology Transfer (STTT) 5, 308–319 (2004)

--- Page 16 ---
Modeling and Veriﬁcation of a Dual Chamber Implantable Pacemaker 203
[6] ten Teije, A., et al.: Improving medical protocols by formal methods. Artiﬁcial
Intelligence in Medicine 36(3), 193–209 (2006)
[7] PACEMAKER System Speciﬁcation. Boston Scientiﬁc (2007)[8] TheCompass-TechnicalGuidetoBoston ScientiﬁcCardiacRhythmManagement
Products (2007)
[9] Larsen, K.G., Pettersson, P., Yi, W.: Uppaal in a Nutshell. International Journal
on Software Tools for Technology Transfer (STTT), 134–152 (1997)
[10] Jiang, Z., Pajic, M., Moarref, S., Alur, R., Mangharam, R.: Pacemaker UPPAAL
model download: http://www.seas.upenn.edu/ ~zhihaoj/VHM/PM_verify.zip
[11] Pajic, M., Jiang, Z., Sokolsky, O., Lee, I., Mangharam, R.: From Veriﬁcation to
Implementation: A Model Translation Tool and a Pacemaker Case Study. In: 18th
IEEE Real-Time and Embedded Technology and Applications Symposium, IEEERTAS (2012)
[12] Barold, S., Stroobandt,R.,Sinnaeve,A.:Cardiac Pacemakers Step byStep.Black-
well Futura (2004)
[13] Alur, R., Dill, D.L.: A Theory of Timed Automata. Theoretical Computer Sci-
ence 126, 183–235 (1994)
[14] Behrmann, G., David, A., Larsen, K.G.: A Tutorial on Uppaal. In: Bernardo,
M., Corradini, F. (eds.) SFM-RT 2004. LNCS, vol. 3185, pp. 200–236. Springer,
Heidelberg (2004)
[15] Clarke,E.M., Allen Emerson,E.: Design andsynthesisofsynchronization skeletons
using branching-time temporal logic. In: Logic of Programs, Workshop, pp. 52–71
(1982)
[16] Jiang, Z., Pajic, M., Mangharam, R.: Model-based Closed-loop Testing of Im-
plantable Pacemakers. In: ICCPS 2011: ACM/IEEE 2nd Intl. Conf. on Cyber-
Physical Systems (2011)
[ 1 7 ]J e e ,E . ,W a n g ,S . ,K i m ,J . K . ,L e e ,J . ,S o k o l s k y ,O . ,L e e ,I . :AS a f e t y - A s s u r e d
DevelopmentApproachfor Real-Time Software. In:The Proceedings of 16th IEEE
International Conference on Embedded and Real-Time Computing Systems and
Applications, pp. 133–142 (2010)
[18] Tuan, L.A., Zheng, M.C., Tho, Q.T.: Modeling and Veriﬁcation of Safety Critical
Systems: A Case Study on Pacemaker. In: Fourth International Conference on
Secure Software Integration and Reliability Improvement, pp. 23–32 (2010)
[19] Wiggelinkhuizen, J.E.: Feasibility of Formal Model Checking in the Vitatron En-
vironment. Master thes is, Eindhoven Univers ity of Techno logy (2007)
[20] Macedo, H.D., Larsen, P.G., Fitzgerald, J.S.: Incremental Development of a Dis-
tributed Real-Time Model of a Cardiac Pacing System Using VDM. In: Cuellar,J., Sere, K. (eds.) FM 2008. LNCS, vol. 5014, pp. 181–197. Springer, Heidelberg
(2008)
[21] Gomes, A.O., Oliveira, M.V.M.: Formal Speciﬁcation of a Cardiac Pacing System.
In: Cavalcanti, A., Dams, D.R. (eds.) FM 2009. LNCS, vol. 5850, pp. 692–707.
Springer, Heidelberg (2009)
[22] Mery, D., Singh, N.K.: Pacemaker’s Functional Behaviors in Event-B. Research
report, INRIA (2009)
