--- Page 1 ---
Energies  2013 , 6, 4956-4979; doi:10.3390/en6104956 
 
energies 
ISSN 1996-1073 
www.mdpi.com/journal/energies 
Article 
Intelligent Control of Battery Energy Storage for Multi-Agent 
Based Microgrid Energy Management 
Cheol-Hee Yoo 1, Il-Yop Chung 1,*, Hak-Ju Lee 2 and Sung-Soo Hong 1 
1 School of Electrical Engineering, Kook min University, 861-1, Jeongneung-dong, Seongbuk-gu, 
Seoul 136-702, Korea; E-Mails: cheo l21c@kookmin.ac.kr (C.-H.Y.);  
hongss@kookmin.ac.kr (S.-S.H.) 
2 Korea Electric Power Research Institute, 105 Munji-Ro, Yuseong-Gu, D aejeon 305-760, Korea;  
E-Mail: juree@kepco.co.kr 
* Author to whom correspondence should be  addressed; E-Mail: chung@kookmin.ac.kr;  
Tel.: +82-2-910-4702; Fax: +80-2-910-4449. 
Received: 12 August 2013; in revised form: 16 September 2013 / Accepted: 16 September 2013 / 
Published: 25 September 2013  
Abstract:  Microgrids can be considered as controll able units from the utility point of view 
because the entities of microgrids such as distributed energy resources and controllable loads can effectively control the amount of power consumpti on or generation. Therefore, 
microgrids can make various contracts with utility companies such as demand response 
program or ancillary services. Another advantage of microgrid s is to integrate renewable 
energy resources to low-voltage distribution networks. Battery energy storage systems 
(BESSs) can effectively compensate the interm ittent output of renewable energy resources. 
This paper presents intelligent contro l schemes for BESSs and autonomous energy 
management schemes of microgrids based on the concept of multi-agent systems. The 
proposed control scheme consists of two laye rs of decision-making procedures. In the 
bottom layer, intelligent agents decide the optimal operation strategies of individual microgrid entities such as BESSs, backup gene rators and loads. In the upper layer, the 
central microgrid coordinator (MGCC) coordi nates multiple agents so that the overall 
microgrid can match the load reduction requeste d by the grid operator. The proposed control 
scheme is applied to Korea Power Excha nge’s Intelligent Dema nd Response Program. 
Keywords:  battery energy storage; microgrid; multi-agent system; energy management 
system; emergency demand response; state machine 
 OPEN ACCESS

--- Page 2 ---
Energies  2013 , 6 4957 
 
 1. Introduction 
Microgrids have recently emerged as a new paradigm for future power systems because they can 
host multiple renewable energy resources in local distribution systems and also can supply reliable 
electric power to customers. State-of-the-art powe r electronic interfaces of distributed resources in 
microgrids can enhance the control capability of th e microgrids against distur bances and uncertainties 
of the grids. Therefore, microgrid s can be defined as autonomous pow er networks that can act as a 
controllable unit in power systems [1,2]. 
The technical and economic benefits of microgrid s can provide leverage for the expansion of 
microgrids in power systems. For example, microgr ids can supply ancillary se rvices to power grids 
such as voltage support, harmonic compensation, a nd power reserve margin s upplement [1–4]. In this 
sense, this paper focuses on the demand res ponse (DR) program where microgrids can provide 
economic profits from the energy market. Normally in DR programs, the grid  operators require fast 
load reduction within a certain amount of time. Ho wever, instant power interruption makes customers 
suffer monetary losses and lost opportunity costs.  If the microgrid operators could manage their 
distributed energy resources in a smarter way, load reduction and fi nancial losses can be minimized. 
Therefore, this paper presents intelligent DR sche mes of microgrids using intelligent multiple agents. 
In this paper, the proposed met hod is applied to the Intelligent DR program of the Korea Power 
Exchange (KPX) that is a type of emergenc y demand response (EDR) program [5,6]. This EDR 
program of KPX is elaborated in Section 2. The proposed method utili zes the distributed intelligence 
to optimize the overall economic benefits of the micr ogrids and to adjust possi ble conflicts between the 
microgrid entities. 
Recently, it has been shown that microgrids can improve their performance by utilizing battery 
energy storage systems (BESSs). First of all, wh en microgrids host renewable energy resources in  
low voltage distribution systems, the intermittent  output of renewable energy resources can cause 
disturbances in power quality and uncertainties in the secure operation of micr ogrids. BESSs can act as 
energy buffers for renewable energy resources so th at BESSs can compensate for short-term variation 
of power output of renewable energy resources. In  addition, BESSs can shave daily peak loads by 
charging the surplus energy during off-peak loadi ng period and discharging during emergency or  
peak-loading conditions. This paper focuses on the intelligent control of BESS for microgrid energy 
management. There have been researches for BE SS control schemes [7,8]. Reference [7] provides  
a rule-based control scheme for a BESS to compen sate for the variations of solar PVs and wind 
turbines. The developed control scheme consists of simple rules to consider the limitations on the  
state-of-charge (SOC) of the batte ry and the size of charging/disc harging currents. Reference [8] 
proposes fuzzy-logic-based BESS cont rol scheme for a DC mi crogrid that consists  of a solar PV and 
fuel cells for generation and two BESSs and a super capacitor for energy storage. The BESSs control 
the charging and discharging actions  to keep the generation power of  the overall microgrid uniformly. 
This paper proposes an intelligent control scheme  for a BESS based on the concept of multi-agent 
system. The proposed BESS agent is controlled as  a state machine according to the changes in 
microgrid environments. The details of  the control states will be discu ssed in Section 3. The validity of 
the proposed method is examined via diversified case studies, which are provided in Section 4. 
  

--- Page 3 ---
Energies  2013 , 6 4958 
 
 2. Microgrid Model 
2.1. Microgrid Configuration 
Microgrids can effectively control various multiple  entities such as diverse distributed energy 
resources and electric loads with a variety of load characteristics. This paper considers a microgrid 
model that contains a battery energy storage system  (BESS), a wind power syst em, a micro gas turbine 
(MGT) generator, and controllable and critical lo ads to apply the proposed microgrid control scheme 
without losing generosity. Figure 1 illustrates the singl e-line diagram of the microgrid used in this 
paper. The ratings of the microgrid  entities are listed in Table 1. 
Figure 1.  Configuration of overall microgrid control network. 
 
Table 1.  Ratings of micr ogrid entities. 
Entity Rating Configuration 
Wind Power System 100 kW PMSG with a full-scale three-level converter 
BESS 500 kWh Li-ion battery model with non-isolated bi-directional 
boost converter and three-level converter 
Micro Gas Turbine 100 kW Back-up generation for emergency conditions 
Load 1 MW (peak) Critical load: 600 kW (peak),  
Controllable load: 400 kW (peak) 
2.2. Microgrid Gas Turbine 
A MGT is modeled by equivalent synchronous ge nerator and a rectifier and three-level grid 
converter as illustrated in Figure 2a. Because the fre quency of the MGT is higher than that of the grid, 
e.g., 300 Hz, the rectifier converts it to DC power and the grid conve rter integrates to the grid. 
In the developed microgrid model, three-level neutral-clamped inverter s, which can reduce the 
rating of semiconductor devices and lower harmonic dist ortion to the grid, are c hosen for the grid-side 
converters for wind power, BESS and MGT. The config uration of the grid-sid e converter is shown  
in Figure 2b. 
  

--- Page 4 ---
Energies  2013 , 6 4959 
 
 Figure 2.  Configuration of MGT and grid-integrate converter: ( a) Micro-Gas Turbine;  
(b) Three-level NPC-type power converter. 
(a) (b) 
2.3. Battery Energy Storage Model 
BESSs can compensate instant power variation of th e wind power system so that power quality can 
be maintained and the grid can avoid low frequenc y oscillation. They can also shave the peak loads. 
Figure 3 illustrates the equivalent  model of BESS that contains a Li-ion battery model and a grid 
converter. The Li-ion battery stac k is directly connected to the grid-side converter. The BESS 
controller consists of  a converter controller and a battery agent. The converter  controller controls the 
current of a power converter based on the synchronous  reference frame. It is mostly the same as 
controller of grid-connected  inverter but a current reference is made by the battery agent. The  
fuzzy-based artificial intelligence algorithms are applied to the battery agent for the effective control of 
battery operation. The charging and discharging modes are determined by the level of the SOC of the 
battery because the SOC should be maintained over 30% [7]. The charging and discharging current 
rates are decided by a wind speed an d the customer base line (CBL). 
Figure 3.  Configuration of BESS and control block diagram. 
 
2.4. Wind Turbine Model 
The wind power system is modeled with a full-s cale back-to-back convert er with a permanent 
magnet synchronous generator (PMSG) [9]. The power generated by the wind turb ine (WT) is rectified 


--- Page 5 ---
Energies  2013 , 6 4960 
 
 to DC power and then converted to  ac by a three-level voltage source inverter. Figure 4 illustrates the 
configuration of the full-scale wind power system used in this paper.  In general, wind power systems 
should track the maximum power points during normal operations satisfying the grid code especially 
during fault conditions. 
Figure 4.  Configuration of wind power sy stem and control block diagram.  
Machine-side 
converter
Grid-side 
converterWind Turbine & 
PMSG
Im_abc
θe 
current controllerMPPTIm_dq
Im_q*
ωe*,ωe 
(Pw*, P w)
3-level 
PWMabc-dq
Vm_abc*PLL
3-level 
PWM
Vinv*Power Grid
current controller Vdc 
controller
Vdc
Vg_abc
Vdc*Ig_d*
Ig_abc
abc-dq
Ig_dq
Vg_dq, θgDC-link 
capacitor
 
The rotational speed of the PMSG is controlled by  the machine-side conver ter (MSC) to extract the 
maximum power from the WT while the grid-side c onverter (GSC) controls the DC-link voltage and 
the reactive power output. Figure 5 shows the simulation results of the wind power system with 
variable wind speed, whic h is given as Figure 5a. 
Generally, the power from the wind turbine that is proportional to the cube of the wind speed and 
the tip speed ratio can be obtained as: 
()23 1,2ww pPr v C ρπλ β =⋅⋅ ⋅  (1) 
t
wr
vωλ=  (2) 
where ρ is the air density; r is the radius of the turbine blade; vw is the velocity of wind; Cp is the WT 
power coefficient; λ is the tip speed ratio; ωt is the rotational speed of the WT rotor; and β is the pitch 
angle, respectively [9].  By using Equations (1) and (2), the maximum power from the WT can be 
derived as: 
3
optt, opt maxw, ωK P =  (3) 
where Kopt and ωt,opt can obtained as: 
3
2
,max1
2opt p
optrKr C ρπλ
=⋅⋅ ⋅  (4) 
,opt w
t optv
rλω = (5)

--- Page 6 ---
Energies  2013 , 6 4961 
 
 Figure 5.  Simulation results of the wind turbine system: ( a) electrical speed of 
synchronous generator; ( b) tip speed ratio of the wind turbine; ( c) output power of the 
turbine, generator and gr id-side converter; and ( d) dc-link voltage.  
 
 
 
The maximum value of the power coefficient Cp,max is known as 0.4412 at the optimum tip speed 
ratio λopt, which is also known as 7.206. In  the developed model, the radi us of WT is set to 11 m and 
the rated wind speed is set to 10 m/s. Then, the maximum turbine torque can be derived as: 
,max 2
_m a x ,
,w
turbine opt t opt
t optPTK ωω== ⋅  (6) 
It is noted that the turbine to rque is proportional to the genera tion power of the turbine. The 
optimum mechanical rotational speed of the generator ωm,opt and the optimum electrical rotational 
speed of the generator ωe,opt, which is the reference signal for the MSC, can be calculated as: 
,,m opt gr t opt N ωω =  (7) 0 1 2 3 4 5 650100150200250(a) Electrical Generator speed [rad/s]
  
ωe,ref
ωe
0 1 2 3 4 5 67.17.157.27.257.3(b) Tip speed ratio λ
0 1 2 3 4 5 602468x 104(c) Turbine, Generator & Grid Power [W]
  
0 1 2 3 4 5 614801490150015101520
Tim e  [Se c. ](d) DC-link Voltage [V]Pturbine
Pgenerator
Pgrid

--- Page 7 ---
Energies  2013 , 6 4962 
 
 ,,e opt pp m opt N ωω = (8) 
where the Ngr and Npp are constants representing the gear ra tio and the number of pole pair of the 
PMSG, respectively. 
As seen in Figure 5, the MSC controls the gene rator speed whereas the generated power from the 
wind resource flows into the grid via the GSC. The optimal electrical rotational speed of the generator 
ωe,opt, which is derived from Equation (8), is applied as the reference of MPPT  controller as shown in 
Figure 4. As represented in Figure  5a, the measured rotational speed  of generator is  controlled to 
follow ωe,opt for the MPPT operation. As a result, the m easured tip speed ratio, which is shown in 
Figure 5b, is maintained around 7.2, even if the wind speed changes. The generated power of the WT 
is proportional to the cube of the electrical rotational speed according to Equation (3) and the 
simulation results are shown in Figure 5c. The GSC controls the DC-link voltage and reactive power. 
In the developed WT model, the DC-link voltage is  controlled within 3% deviation as shown in  
Figure 5d and the reactive power of GSC is controlled to be zero. 
3. Multi-Agent Based Energy Management for Demand Response Program 
3.1. Emergency Demand Response Program 
To securely operate electric powe r systems, the independent system operator (ISO) must maintain  
a certain amount of power reserves all the time. However, due to the fast increase in electricity usage, it becomes more difficult to meet the reserve margin. Th erefore, demand response (DR) programs can be an 
effective solution for power system security. DR programs can be de fined as the changes in electric power 
consumption of end-use loads during the critical period, no rmally the peak  loading conditions [10–12].  
DR programs are divided into two categories: incentive-based programs and price-based programs. The 
emergency demand response (EDR) pr ogram is a representative incentive-based DR program in which 
participants are rewarded for their load reduction in response to the requests of the ISO. Price-based DR 
programs such as Time-of-Use (T OU) and Critical-Peak-Pricing (CPP) programs are based on dynamic 
pricing rates in which electricity prices change during a day. Generally, the prices in price-based DR 
programs are high during peak period s and low during off-peak periods. 
Figure 6 illustrates the concept of DR programs developed by th e Korea Power Exchange (KPX) 
that consists of two DR markets: the Direct DR market for large-size load s and the Intelligent DR 
market for medium small-size loads. This paper fo cuses on the Intelligent DR Program (IDRP), which 
is a sort of an EDR program. Under the IDRP, the customers, who can reduce overall power 
consumption between 100 kW and 3000 kW, can make c ontracts with KPX directly or through load 
aggregators (LAs). Small-size customers, whose lo ad reduction capability is less than 100 kW, must 
contract with LAs to participate in the DR progr am. ISO pays the incentives in two ways: the unit 
capacity price for the amount of th e contract DR power of the lo ad, which is about 60 USD/kW  
once a year, and the performance incentives for the delivery of the contra ct about 0.5 USD/kWh for 
every DR event that is five times higher than the average electricity price.  If any customers cannot 
fulfill the contract, they must pay certain amount of penalty. 
  

--- Page 8 ---
Energies  2013 , 6 4963 
 
 Figure 6.  Conceptual diagram for KPX’s DRP.  
 
KPX limits the maximum number and duration of DR  events as 30 times and 60 hours a year and 
two to three hours a day. The custom ers must install smart meters to  send the power measurement data 
to the LA servers every 15 min. The LAs calculate th e actual load reduction as the difference between 
the measured load consumption and the Customer Base Line (CBL). The CBL is calculated every day 
based on the past 10-day power consumption data by using weight ed averaging windows [5]. As 
shown in Figure 6, the customers can be divided in to two groups such as au tomatic DR (ADR) loads 
and semi-ADR loads. ADR loads must achieve lo ad reduction within 10 min while semi-ADR loads 
reduce the power consumption within 30 min. 
The purpose of this paper is to apply microgrids to the above-mentioned IDRP of KPX, especially 
through ADR gateways. Compared to the typical loads,  microgrids have more strengths as participants 
in the DR program because they have not only cont rollable loads but also energy resources. Therefore, 
microgrids have more flexibility to control the overall power consumption. For example, when the 
energy resources produce electric power, the loads in microgrids do not need to be cut out. In addition, 
when any DR participants cannot fulfill their DR contracts for some reasons, microgrids in the 
neighborhood can help them not to break the cont ract by producing more power to the grids. The 
design considerations of microgrid control schemes in this paper are the following: 
 Prompt decision-making process 
 Open and flexible control platform for diverse entities 
 Intelligent algorithms for optimal operation of each entity 
 Reliable DR operation with multiple b ack-up plans against uncertainties 
To participate in EDR programs, load agents shou ld be able to quickly reduce a certain amount of 
loads. To this end, the load agents must divide th e loads into multiple classes such as critical and 
controllable loads before an EDR request. When MG CC requests load reduction, the load agent can cut 
the controllable loads instantly. 
  


--- Page 9 ---
Energies  2013 , 6 4964 
 
 3.2. Multi-Agent Based Microgrid Energy Management 
Centralized microgrid energy management system s have advantages when they manipulate the 
overall power generation or consum ption of the whole microgrid but it is difficult to consider delicate 
interest of individual entities such as DERs an d local loads and the comm unication. In addition, the 
computational burden in the central c ontroller is intensive in centralized control systems. Compared to 
the conventional centralized control, multi-agent systems (MASs) have strengths to distribute 
computational burden to local agents and can consid er the characteristics of individual entities by 
using intelligent algorithms [13] . The agents can obtain informa tion by monitoring local systems  
and spontaneously communicating with other agents . The agents can make a decision on behalf of 
microgrid entities with artificial  intelligence through negotiating a nd cooperating with other agents. 
There have been many researches into the MAS-based microgrid c ontrol systems [14–17]. 
Reference [14] applies a MAS-based control con cept on a DC microgrid to control the DC bus 
voltages and match the power demand. To communicate with other agents, the master agent that must 
control the bus voltage is determin ed by transferring the token between agents. Reference [15] explains 
the fundamental modules of agents such as da ta collection, communicati on, decision-making, action 
implementation, and knowledge management. Referen ces [15] and [16] present MAS-based economic 
power dispatch schemes under power  pool or power market  conditions. Both references apply the 
concept of the Contract Net Protocol (CNP) for the decision-making procedure. In our previous 
research, we also applied microgrid energy mana gement schemes using MAS with CNP and also 
implemented a hardware-in-the-loop simulation system  for experimental verifi cation [17,18]. In this 
paper, we present improved intelligent control sc hemes for BESS agents using state machine concept 
and fuzzy-logic charging/discharging algorithms in or der to participate in the IDRP of KPX. In 
addition, the decision-making proce dure is also updated for more ec onomical approach in DR power 
dispatch. Figure 7 illustrates the con cept of the proposed control scheme. 
In the proposed microgrid control sy stem, sufficient intelligence of in dividual agents is a significant 
factor for the overall performance of the system. In  addition, well-coordination of multiple agents is 
significant as well. In the developed system, the Microgrid Central Coordinator (MGCC) needs to 
coordinate multiple intelligent agents for the gl obal objectives. When a special control request is 
delivered from the LA such as command for emergency demand response, the MGCC informs agents 
of the control objectives for the whole microgrid. Afte r receiving the individual  bids of the agents,  
the MGCC need to decide how to di spatch the control command to the agents. In this procedure, both 
communication and coordination are the most importa nt factors to reach an  overall coordination.  
The overall decision-making procedure follo ws the Contract Net Protocol (CNP). 
The CNP provides a formal procedure in the co ordination procedure in MAS-based management 
systems. The contract between the MGCC and th e agents can be reached by the process of  
decision-making and interaction based on two-way co mmunication. Figure 8 illustrates the concept of 
the CNP based decision-making procedure. The overall  procedure starts when the main grid requests 
for certain actions such as demand response. 
  

--- Page 10 ---
Energies  2013 , 6 4965 
 
 Figure 7.  Configuration of multi-agent based microgrid energy management. 
 
Figure 8.  Communication between MGCC and agen ts using Contract Net Protocol.  
 
In the CNP procedure, tw o layers of decision-making processes are needed: one in the MGCC and the 
other is in the agents. Agents should make a decision such as the degree of participation in the task 
requested by the MGCC. To approach the optimal solu tion, the agents evaluate  the detailed information 
of the task and check local data su ch as incentives, operation cost, cu rrent states, loading conditions, and 
so on. The agents use artificial in telligent algorithms such as fuzzy- based expert systems to attain 
maximum benefits from the task. Then, the agents bid the amount of “EDR participation power” in kWh 
with the corresponding “incentiv e price” ($/kWh) for load redu ction or extra-generation. 
The MGCC decides the overall operation scheme for a microgrid after receiving the bids from the 
agents. When the total amount of EDR participation power proposed by the agents is sufficient, the 
MGCC choose the agents who submitted  the cheapest bids.  If the bids from the agents are not enough 
to meet the request from the grid, the MGCC co mmands mandatory generation and load shedding to 
the agents. 
  

--- Page 11 ---
Energies  2013 , 6 4966 
 
 3.3. Battery Agent 
In this paper, fuzzy-based artificial intelligence  algorithms are applied to the BESS agent. The goals 
of the BESS agent are as follows: 
 To keep the battery SOC (State of charge) between 30 % and 100%. 
 To support the power generation during peak loading period or EDR event. 
The main operating algorithms of the BESS ag ent are programmed based on a state machine 
concept. Figure 9 shows the state machine diagram of the developed BESS agent. The states are 
defined as follows: 
 State “0”: The BESS turns off.  
 State “1”: The BESS turns the power on and stands by.  
 State “2”: The BESS charges the battery according to a fuzzy logic.  
 State “3”: The BESS discharges the battery according to a fuzzy logic during the peak 
loading condition.  
 State “4”: When the battery is overcharged (>100%), the BESS discharg es the battery at a 
constant rate. 
 State “5”: In the EDR event, the batter y is discharged at  a constant rate. 
The state of the BESS agent changes according to th e load level, EDR signal, and the SOC level of 
the battery. The load level can be classified into three levels such as peak load (ON_PEAK), normal 
load (NORMAL), and low load (LOW_LOAD) wher eas the EDR condition consists of on (EDR_ON) 
and off (EDR_OFF). When the BESS agent check the SOC level, hysteresis tr ansition by including a 
small dead-band between states must be considered in the boundary conditions to avoid frequent state 
transition. The details of the state transiti on are graphically explained in Figure 9. 
Figure 9.  State transition diagram of battery agent.  
 
Generally, the electricity rates are higher during peak load ing period or EDR ev ents. Thus, in order 
to pursue maximum profits for the BESS operator, the BESS needs to be charged during low-load 

--- Page 12 ---
Energies  2013 , 6 4967 
 
 period and discharged during peak load periods. The BESS chargi ng algorithms during the low-load 
period in state “2” can be effectively implemente d by fuzzy logic. The developed fuzzy algorithm for 
BESS charging consists of 16 fuzzy -logic rules considering two input s: the CBL to check the load 
level and the wind speed to use charging energy from  wind turbines as presented in Table 2. When the 
load level is low and there is abundant wind power, the charging rate of the BESS becomes higher. 
The detailed fuzzy membership func tions and the defuzzifying function are illustrated in Figure 10a. 
The inputs consist of four fuzzy membership functions  defined as: very low (VL), low (L), high (H), 
and very high (VH). For the output, seven fuzzy membership functions are defined to determine the 
charging current rate: very-very slow (VVS), very slow (VS), slow (S), medium (M), fast (F), very fast 
(VF), and very-very fast (VVF). The battery ch arging rate is determin ed by Sugeno-type fuzzy 
inference system as shown in Figure 10 (a-3). C onsidering the lifetime of battery, the charging or 
discharging curr ent rate of fuzzy logi c sets to 0.1–0.25 C-ra te. Figure 11a displays the th ree-dimensional 
fuzzy map for batter y charging rate. 
Table 2.  Fuzzy rule of battery charging for battery agent in state “2”. 
CBL\Wind Speed VL L H VH 
VL M F VF VVF  
L S M F VF 
H VS S M F 
VH VVS  VS S M 
Notes: VL: Very Low, L: Low, M: Medium, H: High, VH: Ve ry High, VVS: Very Very Slow, VS: Very Slow, 
S: Slow, M: Medium, F: Fast, VF: Very Fast, VVF: Very Very Fast. 
Figure 10.  Membership functions: ( a) Fuzzy membership function for BESS charging in 
State “2”; ( b) Fuzzy membership function for BESS discharging in State “3”. 
 
(a) (b) 0 0.1 0.2 0.3 0.4 0.5 0.6 0.7 0.8 0.9 100.20.40.60.811.2
(a-1) CBLμCBLVeryLow Low High VeryHigh
0.5 0.55 0.6 0.65 0.7 0.75 0.8 0.85 0.9 0.95 100.20.40.60.811.2
(b-1) CBLμCBLVeryLow Low High VeryHigh
0 0.1 0.2 0.3 0.4 0.5 0.6 0.7 0.8 0.9 100.20.40.60.81
(a-2) Wind Speed LevelμWindVeryLow Low High VeryHigh
0 0.1 0.2 0.3 0.4 0.5 0.6 0.7 0.8 0.9 100.20.40.60.81
(b-2) Wind Speed LevelμWindVeryLow Low High VeryHigh
0.05 0.08 0.1 0.115 0.15 0.185 0.2 0.22 0.2500.20.40.60.81
(a-3) Charging RateμBatVVS VS S M F VF VVF
0.05 0.08 0.1 0.115 0.15 0.185 0.2 0.22 0.250.20.40.60.811.2
(b-3) Discharging RateμBatVVS VS S M F VF VVF

--- Page 13 ---
Energies  2013 , 6 4968 
 
 The discharging operation is define d by three states, “3”, “4”, and “5”, to consider peak load 
shaving, EDR participation, and battery SOC mainte nance. In state “3”, the BESS discharges to 
support the power reserve of the main  grid during the peak loading co ndition. In this state, the BESS 
discharging action is defined as the fuzzy logic expl ained in Table 3. The BESS  discharging rule also 
consists of two inputs such as the CBL and the wind speed and one output of the battery discharging 
rate. The detailed fuzzy membership function is illustrated in Figure 10b using Sugeno-type fuzzy 
inference system. Figure 11b shows the three-dimens ional fuzzy map for battery discharging in  
state “3”. State “4” defines the BESS discharging ac tion to limit the battery SOC not to exceed 100%. 
Because the battery overcharging shortens the batte r life span, the BESS needs to discharge rapidly.  
In state “4”, the BESS discharges by constantly c ontrolling the discharging cu rrent at the speed of  
1 C-rate until the SOC is equal to or less than 100% . To avoid frequent state transition when the SOC 
is around 100%, a certain amount of dead-band must be applie d to the state transition. 
Table 3.  Fuzzy rule of battery dischargi ng for battery agent in state “3”. 
CBL\Wind speed VL L H VH 
VL M S VS VVS 
L F M S VS 
H VF F M S 
VH VVF VF F M 
Notes: VL: Very Low, L: Low, M: Medium, H: High, VH: Ve ry High, VVS: Very Very Slow, VS: Very Slow, 
S: Slow, M: Medium, F: Fast, VF: Very Fast, VVF: Very Very Fast. 
Figure 11. Three-dimensional surface map of fuzzy inference system for battery agent:  
(a) Battery charging rule  in state “2”; ( b) Batter discharging rule in state “3”. 
(a) (b) 
When the EDR event occurs, the BESS also need to  discharge power in constant current mode. The 
amount of discharging power is determined by th e decision-making of the MGCC as above-mentioned 
CNP algorithm. The available power that the BE SS agent can make a bid to the MGCC can be 
determined as: 0.4
0.6
0.8
100.20.40.60.810.10.150.20.25
WindSpeed [p.u] CBL [p.u]C-rate [p.u]
0.50.60.70.80.9
00.20.40.60.810.10.150.20.25
WindSpeed [p.u] CBL [p.u]C-rate [p.u]

--- Page 14 ---
Energies  2013 , 6 4969 
 
 Initial
BESS% Rated
BESSEDR
BESS Phour1
100%30% SOCP P − ⋅


 −⋅ =  (9)
where EDR
BESSP  is the amount of power that the BESS agent can bid for the EDR participation, Rated
BESSP  is 
the rated power of the BESS, % SOC  is the BESS SOC in percentage, and hour  means the total 
duration of the EDR event, Initial
BESSP  is the initial discharg ing power prior to the EDR event, respectively. 
The bidding incentive price of the BESS will be the el ectricity rate during low-load period, which is 
normally much cheaper than peak-load period. Th erefore, even though th e BESS cannot generate 
power by itself, the BESS can act as a cheapest power generation solution during the EDR event. 
3.4. MGT (Micro Gas Turbine) Agent 
In our microgrid design, the MGT is designed as a back-up generator that operates during 
emergency conditions such as loss-o f-mains when the microgrid loses the connection to the main grid. 
In addition, the MGT can also compensate the power de ficiency due to lack of energy resources in the 
microgrid. For example, if the SOC of the BESS is low and the wind speed is not enough, it is difficult 
to satisfy the EDR request by the ISO. In this cas e, the MGT agent determines the EDR participation 
by comparing the generation cost and the EDR incentiv e. Normally, the EDR incentive is higher than 
the fuel cost of the MGT. Therefore, the MGT can  be a back-up power source for EDR participation 
that has a lower rank than BESS discharging and load reduction of  controllable loads. 
3.5. Load Agent 
The customer loads are divided into two classes: controllable loads and critical loads. The 
controllable loads can be cut off from the grid during the EDR events. The critical load attaches greater 
importance on reliability so that they are more unw illing to participate in EDR requests compared to 
controllable loads. Therefore, the in centive price of the controllable load is cheaper than that of the 
critical load. When the microgrid cannot meet the EDR request by controlling the controllable loads 
and energy resources, the MGCC can shed some portion of critical loads. This  procedure is done via 
CNP-based communication between the MGCC and load agents. 
The load reduction can be determined  based on the Customer Base Li ne (CBL) that is defined as  
the average power consumption during last 10 days [5,6]. Generally, act ual power consumption 
fluctuates randomly based on the CBL curve. During EDR events, load agents should decide the EDR 
participation by comparing the current load and the CBL. The load agent must monitor the power 
consumption and update the CBL curve every day. The MGCC and LAs are also needed to update 
their CBL curves for accurate calcu lation of practical load reduction. 
4. Simulation Studies 
In this paper, the MAS-based mi crogrid energy management system  is applied to the emergency 
demand response (EDR) program. The microgrid mode l and the energy management system (EMS) 
algorithms have been implemented using MATLA B/Simulink as shown in Figure 12. As shown  
in Figure 12a, the microgrid model consists of a wind turbine (WT) generator, a BESS, a MGT  
generator and customer loads. The distributed en ergy resources such as WT, BESS and MGT have a 

--- Page 15 ---
Energies  2013 , 6 4970 
 
 power conversion stage and their controller to c ontrol the generation power in normal operation. The 
specifications of the microgrid si mulation model are the sa me as listed in Tabl e 1. The EMS algorithms 
are based on the multi-agent system consisting of local agents and the Microgrid Central Controller 
(MGCC) whose configuration is adopted from our pr evious results explained in [17]. As shown in 
Figure 12b, the BESS, MGT and customer load have their own agents for intelligent decision making 
and cooperation with other agents. Finally, the MGCC can make an optimal decision based on the each 
agent’s opinion. 
Figure 12.  MATLAB/Simulink Simulation model: ( a) Microgrid simulation model; ( b) 
EMS simulation model. 
 
(a) 
 
(b) 
In order to validate the developed microgrid m odel and EMS algorithms, th ree case studies are 
conducted in this section. The firs t case shows the operation of microgr ids for an ordinary day without 
EDR events when there are typical load demands a nd typical wind speeds. In the second case, the EDR WT_RegulatorVabc
Iabc
Vdc
Qrefpulses
[WT_Gate]
[WT_Vdc][Vabc_B1]
[WT_Qref][Iabc_B1]
BESS_Regulator[BESS_Gate] [BESS_Vdc][Vabc_B2]
[Iabc_B2]
[Ibat][BESS_Qref]Vabc
Iabc
Vdc
Qref
idpulses
MGT_Regulator[Dies el_Gate]
[Diesel_Vdc][Vabc_B3]
[Diesel_Qref][Iabc_B3]Vabc
Iabc
Vdc
QrefpulsesWind_Turbine:
100kWBESS:
500kWhCustomer
Load:
1MWMGT:
100kWUnit Grid380Vac 22.9kVac
Gate
Input
V,I a
bc
Pgen
V,Ia
bcLoad
1MW
-controllable :400k W-fixed : 600k W
[BESS_VI] [Load_VI] [Diesel_VI] [WT_VI]-T-
[Dies el_Gate][PLoad] [WT_Pgen] [BESS_Pgen]
[BESS_Gate] [WT_Gate]
Gate
Input
V,I a
b
cGate
Input
V,I a
bcA
B
Ca
b
c
B1A
B
Ca
bc
n2
22.9k V/380V
200kVAA
B
C
22.9k V 300 MVA
■ Wind Turbine:
1.Wind velocity
2.Vrms(@PCC)
3.Irms(@PCC)4.Active output power5.Reactive output power■ BESS:
1.SOC2.Vrms(@PCC)
3.Irms(@PCC)
4.Active output power5.Reactive output power
■ Diesel:
1.Vrms(@PCC)2.Irms(@PCC)3.Active output power4.Reactive output powerWind Turbine Data
■ Smart Load:
1.Vrms(@PCC)
2.Irms_Ctrl(@PCC_of_Controllable load)3.Irms _fix(@PCC_of_Fixed load)4.Active output power of Controllable load5.Reactive output power of Controllable load6.Active output power of Fixed load
7.Reactive output power of Fixed load
BESS AGENT Diesel AGENT Smart Load AGENT MGCC■ From MGCC to Agents:
1.EDR signal
2.Required Power3.Output enableData Signals (From MG to MAS)
4
Load_Pfixed3
Load Pref
2
Diesel_Pref1
IbatWT_signal
1Out1
Peak_Time
WT
BESS
Diesel
LoadToAgent
MGCC
Load_s ignal
Pcon
Pf ix
EDR
EnBid_con
Bid_f ix
ack
Load AGENTGrid Fault signal-T--T--T--T--T-
-T -
-T--T-
[EDR][Diesel_Q]
-T-[Fault]
-T--T-
-T-
[BESS_Q][BESS_P]-T--T -
[WT_Irms]
[Diesel_P][WT_Q][WT_P][WT_Vrms]
peak-T-
-T--T--T-
-T--T--T -
[BESS_SOC][Load_s ignal] -T--T-
[WT_Q][WT_P]
[EDR_Load][MGT2MGCC][WT_P][EDR]
[Load2MGCC]
[Load_Pfixed][Load_Pcon][BESS2MGCC]
[EDR][Fault][WT_Irms]
[WT_Vwind][BESS_SOC]
[EDR]peak[Load_Irms _fix]
[Load_Qfixed][Load_Vrms ]
[Load_Pfixed][Load_Qcon][Load_Pcon][WT_Vrms]
[Dies el_Vrms ]
[Diesel_Q][WT_signal]
[Diesel_P][Dies el_Irms ][Load_Irms _con]
[BESS_Q][BESS_P][BESS_Irms][BESS_Vrms][WT_Vwind]
Diesel_signal
f ault
EDRAgent2MGCC
Agent2Conv
Dies el_Agent1
0
BESS_signal
BESS_SOC
Peak
EDR
VwindAgent2MGCC
Agent2Conv
BESS_Agent1
11
SignalVwind
Vrms
Irms
P
Q
SOC
Vrms
Irms
P
QVrms
Irms
P
QVrms
Irms_con
Irms_fix
Pcon
Qcon
Pf ixed
Qf ixed

--- Page 16 ---
Energies  2013 , 6 4971 
 
 event is notified in advance and the utility requests  slight load reduction during EDR event during peak 
loading condition. The third case tests the microgr id operation without a pr ior notice of EDR event 
when the utility asks heavy load reduction that ex ceeds the capability of energy storage and the size of 
controllable loads. 
4.1. Case 1: Normal Operation 
Case 1 simulates microgrid operation on a typica l regular day when there is no EDR request from 
the grid. Figure 13 shows the simu lation results of the microgrid operation. The left-hand-side graphs 
in Figure 13, which are from (a-1) to (a-4), show the power measurement at the important points such 
as the point of the common coupling (PCC) and the connection of the loads,  WT, and BESS. The wind 
speed is randomly generated based on common daily pa ttern as shown in Figure 13(a-2). The total load 
consists of controllable loads and critical loads,  which are also randomly generated based on common 
daily pattern in this simulati on as shown in Figure 13(a-4). 
Figure 13.  Simulation results in case 1. ( a) Power flow of microgrid; ( b) Signal process of 
battery agent. 
0 1 2 3 4 5 6246810x 105(a-1) Consumption Power @ PCC, CBL [W]
0 1 2 3 4 5 60510x 104(a-2) Power generation @ WT [W]
0 1 2 3 4 5 6-1.5-1-0.500.511.5x 105(a-3) Power flow of BESS [W]
0 1 2 3 4 5 60246810x 105
T ime [Sec.](a-4) Consumption power @critical,controllable Load [W]0 1 2 3 4 5 6012(b-1) Peak time signal
0 1 2 3 4 5 6-101(b-2) EDR enable signal
0 1 2 3 4 5 6406080100(b-3) Battery SOC [%]
0 1 2 3 4 5 6123(b-4) State of Battery agent
0 1 2 3 4 5 6-0.200.2
Time  [Se c. ](b-5) Current reference of Battery agent [p.u]
24:00 20:00 16:00 12:00 08:00 04:00 00:00
Time [hour]24:00 20:00 16:00 12:00 08:00 04:00 00:00
Time [hour]-Pload
-PCTRL_load
-PCritical_load
 
(a) (b) 

--- Page 17 ---
Energies  2013 , 6 4972 
 
 As mentioned in Section 3, the MGT operates as a backup generator during emergency conditions. 
Therefore, the MGT stops operating in this case b ecause there is neither fault nor EDR request from 
the grid. The right-hand-side graphs in Figure 13 represent the data signal of the BESS agent. 
According to the amount of load, the peak time signal is divided into three periods such as peak-load, 
normal, and low-load periods. As shown in Figure 13( b-1), the low-load period, defined as “0” level, 
lasts from 20:00 to 6:00 and the peak period, defi ned as “2”, occurs from 11:00 to 13:00. Other times 
are set to the normal period which is set as “1”. Also, the positive value of Figure 13(b-5) means the 
charging operation of the BESS wher eas the negative value of it represents the discharging operation. 
In this case, the BESS operates to shave the loads during peak hours. Therefor e, it charges during 
off-peak period and discharges during peak peri od. In addition, the battery agent manages charging 
and discharging of the BESS to keep the batt ery SOC between 30% and 100% depending on the CBL 
and wind speed. In this simulation, th e initial value of the battery SO C is assumed as 85% and then,  
it charges up to 100% by following the fuzzy logic of state “2” of the state machine of the BESS  as explained in Figure 6. When the BESS discharges, it also follows the fuzzy logic of state “3”.  
Figure 13(b-3) shows the variation of the battery SOC and Figure 13(b-4) shows the state of the  
BESS agent. Figure 13(b-5) shows the output current  reference according to the fuzzy logics and  
Figure 13(a-3) is the resultant  output power of the BESS. 
After being fully charged, the battery agent is in  state “1” before 11:00. At 11:00, the state of 
battery agent can be changed into state “3” w ith discharging the batte ry to support the power 
consumption of microgrid using fuzzy logic. When  the wind speed is low and the load is high, the 
current reference for the dischargin g operation tends to grow high according to the fuzzy rules of  
state “3”. When the peak time signal is changed from  “2” to “1”, the batter y agent stops discharging 
operation and switches to standby m ode. During the low-load period  after 20:00, the BESS agent will 
change into state “2” and the BESS charges th e battery according to charging fuzzy logic. 
4.2. Case 2: EDR Event (Emergent Demand Reduction: 200 kW) 
Sometimes, EDR events can be notified in advance a day or several hours before the actual events. 
Then, the MGCC informs the agent of the EDR even t, which occurs at 12:00 pm and lasts for 2 h. 
Figure 14 shows the comm unication procedure between the MGCC and the agents following the CNP 
in the EDR event. When the LA requests for EDR participation to the MG CC, the amount of load 
reduction ( Q
EDR) and the monetary incentive is determined  by contracts. Then, the MGCC informs the 
agents of the EDR information such as QEDR and the incentive. Then, the agents turn in their available 
bids including the EDR participat ion power and the incentive to the MGCC in the second step. When 
the total DR participation ener gy is sufficient compared to QEDR, the optimal amount of participation 
can be distributed and the priority is de termined by their submitted incentive price. 
In this paper, the BESS has the first priority of EDR participation because the BESS can store 
energy when the electricity rate is lowest. The MG T has the second priority and then, the controllable 
loads and critical loads are next. 
Figures 15 and 16 show the simulation results of case 2. The initial condition is the same as case 1. 
After being fully charged, the BESS stops charging and waits for participating in the EDR event with 
the maximum available bid. As shown in Figures 15(b- 1) and (b-5), unlike case 1, the loads are heavy 

--- Page 18 ---
Energies  2013 , 6 4973 
 
 before 11:00 am but the BESS stays in standby mode until the EDR event occurs from 12:00 pm to 
14:00 pm as colored in gray in Figure 15. 
Figure 14.  Decision making procedure for disp atching EDR participation power.  
 
Figure 15.  Simulation results in case 2. ( a) Power flow of microgrid; ( b) Signal process of 
BESS agent. 
0 1 2 3 4 5 6012(b-1) Peak time signal
0 1 2 3 4 5 600.51(b-2) EDR enable signal
0 1 2 3 4 5 650100(b-3) Battery SOC [%]
0 1 2 3 4 5 605(b-4) State of Battery agent
0 1 2 3 4 5 6-0.4-0.200.2(b-5) Current reference of Battery agent [p.u]
0 1 2 3 4 5 6-202x 105
Time  [Se c. ](b-6) Power flow of BESS [W]
0 1 2 3 4 5 60510x 105(a-1) Consumption power @ PCC, CBL [W]
0 1 2 3 4 5 60510x 104(a-2) Power generation @ WT [W]
0 1 2 3 4 5 6-20246x 104(a-3) Power generation @ MGT [W]
0 1 2 3 4 5 60510x 105(a-4) Consumption power @ critical, controllable load [W ]
0 1 2 3 4 5 60123x 105
Time  [Se c.](a-5) Dispatched power by EDR program [W]
 
(a) (b) 
Load
Aggregator(LA)
Agents
MGCC
Amount of 
requirementParticipant amount 
of each agents Grid operator requests to 
MGCC for participation of 
Ancillary Services or Demand response program1. Announcement 2. Bid
Decision making 
ProcedureDecision making 
Procedure3. Dispatch 
MGCC assigns the 
amount of participation 
based on the participation priority of agents.MGCC
Each agents control the 
DERs according to the optimal valueQEDR
QBESSQMGTPriority : ①②③
QLoad

--- Page 19 ---
Energies  2013 , 6 4974 
 
 Figure 16.  Decision making procedure for ED R power dispatch in case 2. 
2.9998 3 3.0002 3.0004 3.0006 3.000800.20.40.60.81(a) EDR enable si gnal
2.9998 3 3.0002 3.0004 3.0006 3.000800.511.52(b) Announcement signal
2.9998 3 3.0002 3.0004 3.0006 3.000801234x 105(c) Bidding signal [W]
2.9998 3 3.0002 3.0004 3.0006 3.000800.511.52x 105
Time  [Se c. ](d) Dispatch signal [W]
 
The LA requests the MGCC to reduce the load as mu ch as 200 kW at 12:00 pm in this case. Then, 
the MGCC informs the agent of the DR information. The maximum available bids of the BESS can be 
determined by using Equation (9) as: 
%30% 1
100%
96.34% 30% 1500 0100% 2
165.8EDR Rated Initial
BESS BESS BESSSOCPP Phour
kWh Whour
kW−=⋅ ⋅ −
− =⋅ ⋅ − 
≅ (10) 
were SOC % is little bit lower than 100% due to the na tural discharge of the BESS. Because the BESS 
was a standby mode before the EDR event, the battery agent can bid the maximum power without 
considering the compensati on power of peak loads. 
The MGT agent can bid up to the rated power of MG T, 100 kW. In this simulation, the CBL values 
of controllable and critical loads are randomly se t to 364 kW and 600 kW respectively. Thus, the load 
agent can bid up to the size of the co ntrollable load as much as 364 kW. 
Now, the MGCC receives the bids from the agents as much as 629.8 kW in total: 165.8 kW from 
the BESS, 100 kW from the MGT, and 364 kW from  the controllable loa d. Then, the total EDR 

--- Page 20 ---
Energies  2013 , 6 4975 
 
 participation power is enough compared to the request load reductio n, 200 kW. The MGCC can 
assigns the amount of participation of each agents based on the incentive price submitted by the agents. 
As mentioned above, the MGCC can dispatch the EDR participation power as 165.8 kW for the BESS 
and 34.2 kW for the MGT. Since the BESS and the MG T can cover the requested EDR power, it is not 
needed to cut out the loads. 
The communication signal of this  decision making procedure of pr oposed EMS can be seen in 
Figure 16. When the EDR event o ccurs, the announcement signal of the MGCC changes from “0” to 
“1” as shown in Figure 16b. If the total sum of the bi ds from the agents is larger than the requested 
EDR power, the announcement signal changes into “2”. If not, the announcement signal will keep its 
signal level to “1”. At the end of decision making procedure, the MGCC informs the agents of the 
optimal participation valu e as shown in Figure 16d. 
As a result, the total power consumption of the microgrid at the PCC is reduced by 200 kW as 
shown in Figure 15(a-1) and (a-5). Because the WT is controlled in MPPT mode in the simulation, it 
cannot participate in the EDR event and there is no change in the power  output of the WT as shown in 
Figure 15(a-2). During the EDR event, it is show n that the MGT generates 34.2 kW more and the 
BESS generates 165.8 kW in Fi gure 15(a-3) and (b-6). 
4.3. Case 3: EDR Event (Emergent Demand Reduction: 700 kW) 
Case 3 assumes severe conditions for the EDR events . In this case, the EDR event occurs suddenly 
at 12:00 pm without prior notice and lasts for 2 h. In addition, em ergent demand reduction is also 
requested severe as much as 700 kW, which is la rger than the size of the MGT and the BESS.  
Figures 17 and 18 show the simulation results of case 3. 
The initial condition is also the same as cases 1 and 2. When the loads are heavy from 11:00 to 
15:00, the BESS tries to discharge to shave the loads according the fuzzy logic of state “3”. When the 
EDR event occurs at 12:00 pm, the MGCC in forms the agent of the EDR information QEDR as much as 
700 kW. The available bids of the BESS can be determined by using Equation (9) as: 
%30% 1
100%
84.25% 30% 1500 98.375100% 2
37.3EDR Rated Initial
BESS BESS BESSSOCPP Phour
kWh kWhour
kW−=⋅ ⋅ −
−=⋅ ⋅ − 
≅ (11) 
Because the BESS was discharging before the EDR event as much as 98.375 kW to compensate the 
peak loads, it cannot participate much on the EDR event. The MGT agent can bid 100 kW and the load 
agent bids 364 kW of controllable load as shown in Figure 16c. The MGCC receives the bids from the 
agents as much as 501.3 kW in to tal after the first-round of the CNP procedure.  However, the total 
EDR participation power is less than the requested  EDR power, 700 kW. To meet the EDR request, the 
MGCC decides to reduce some part of th e critical loads as much as 198.7 kW. 
  

--- Page 21 ---
Energies  2013 , 6 4976 
 
 Figure 17.  Simulation results in case 3. ( a) Power flow of microgrid; ( b) Signal process of 
BESS agent. 
0 1 2 3 4 5 60510x 105(a-1) Consumption power @ PCC, CBL [W]
0 1 2 3 4 5 60510x 104(a-2) Power generation @ WT [W]
0 1 2 3 4 5 6-5051015x 104(a-3) Power generation @ MGT [W]
0 1 2 3 4 5 60510x 105(a-4) Consumption power @ critical controllable load [W]
0 1 2 3 4 5 602468x 105
Time  [Se c. ](a-5) Dispatched power by EDR program [W]
0 1 2 3 4 5 6012(b-1) Peak time signal
0 1 2 3 4 5 600.51(b-2) EDR enable signal
0 1 2 3 4 5 6406080100(b-3) Battery SOC [%]
0 1 2 3 4 5 60246(b-4) State of Battery agent
0 1 2 3 4 5 6-0.200.2(b-5) Current reference of Battery agent [p.u]
0 1 2 3 4 5 6-202x 105
T ime [Sec.](b-6) Power flow of BESS [W]
 
(a) (b) 
  

--- Page 22 ---
Energies  2013 , 6 4977 
 
 Figure 18.  Decision making procedure for ED R power dispatch in case 3. 
 
5. Conclusions 
This paper presents autonomous and intelligen t energy management schemes of microgrids 
applying the concept of multi-agent systems. It also elaborates the details of the microgrid modeling and energy management schemes. The developed en ergy management system consists of MGCC and 
multiple agents for distributed control of microgrid s. To control the output power of the DERs, the 
intelligent agents are integrated into the simulation model. Cases for emergency demand response have 
been tested to examine the operation of microgrid. Th e agents are programmed to flexibly talk to the 
other agents and the MGCC via the CNP and then finally find a solution of each unit corresponding to 
a certain EDR request for peak shaving. More effi cient intelligent algorithms for optimization and 
coordination will be developed for the multi-agents in the future work. 
  2.9998 3 3.0002 3.0004 3.0006 3.000800.20.40.60.81(a) EDR enable signal
2.9998 3 3.0002 3.0004 3.0006 3.000800.20.40.60.81(b) Announcement signal
2.9998 3 3.0002 3.0004 3.0006 3.000801234x 105(c) Bidding signal [W]
2.9998 3 3.0002 3.0004 3.0006 3.000801234x 105
Time [Sec.](d) Dispatch signal [W]


--- Page 23 ---
Energies  2013 , 6 4978 
 
 Acknowledgments 
This work was supported by the Ministry of Knowledge Economy, Korea, under the Information 
Technology Research Center support program (NIPA-2012-H0301- 12-2007) supervised by the 
National IT Industry Promotion Agency and Basi c Science Research Program through the National 
Research Foundation of Korea funded by the Minist ry of Education, Scie nce and Technology  
(NRF-2011-0014872). 
Conflicts of Interest 
The authors declare no conflict of interest. 
References  
1. Chowdhury, S.; Chowdhury, S.P.; Crossley, P. Microgrids and Active Distribution Networks ;  
The Institution of Engineering and Technology (IET): London, UK, 2009. 
2. Hatziargyriou, N.; Asano, H.; Iravani, R.; Marnay, C. Microgrids. IEEE Power Energy Mag.  2007 , 
5, 78–94. 
3. Kang, H.; Yoo, C.; Chung, I.; Won, D.; Moon, S. Intelligent coordination method of multiple 
distributed resources for harmonic cu rrent compensation in a microgrid. J. Electr. Eng. Technol.  
2012 , 7, 834–844. 
4. Chung, I.; Liu, W.; Cartes, D.; Collins, E.; Moon, S. Control methods for multiple distributed 
generators in a microgrid system. IEEE Trans. Ind. Appl.  2010 , 46, 1078–1088. 
5. Kim, J.; Nam, Y.; Hahn, T.; Hong , H. Demand Response Program Im plementation Practi ces in Korea. 
In Proceedings of the 18th IF AC World Congress, Milano, Ital y, 28 August–2 September 2011. 
6. Yoo, T.; Kwon, H.; Lee, H.; Rhee, C.; Yoon, Y. ; Park, J. Development of Reliability Based 
Demand Response Program in Korea. In Proceedings of the IEEE PES Innovative Smart Grid Technologies, Anaheim, CA , USA, 17–19 January 2011. 
7. Teleke, S.; Baran, M.E.; Bhattacharya, S.; Huang, A.Q. Rule-based contro l of battery energy 
storage for dispatching intermittent renewable sources. IEEE Trans. Sustain. Energy  2010 , 1, 
117–124. 
8. Lagorse, J.; Simoes, M.; Miraoui, A. A multiage nt fuzzy-logic-based energy management of 
hybrid systems. IEEE Trans. Ind. Appl.  2009 , 45, 2123–2129. 
9.
 Ackermann, T. Wind Power in Power Systems ; John Wiley & Sons: Chichester, UK, 2005. 
10. Albadi, M.H.; El-Saadany, E.F. Demand Response in Electricity Markets: An Overview. In 
Proceedings of the 2007 IEEE Power Engineering Society General Meeting, Tampa, FL, USA, 
24–28 June 2007; pp. 1–5. 
11. Aalami, H.; Yousefi, G.R.; Moghadam, M.P. Demand Response Model Considering EDRP and 
TOU Programs. In Proceedings of the Transmissi on and Distribution Confer ence and Exposition, 
Chicago, IL, USA, 21–24 April 2008; pp. 1–6. 
12. Teodorescu, R.; Liserre, M.; Rodriguez, P. Grid Converters for Photovoltaic and Wind Power 
Systems ; Wiley: Chichester, UK, 2011. 
13. Wooldridge, M. An Introduction to Multiagent Systems ; John Wiley and Sons: Chichester, UK, 2009. 

--- Page 24 ---
Energies  2013 , 6 4979 
 
 14. Lagorse, J.; Paire, D.; Miraoui, A. A multi-agen t system for energy management of distributed 
power sources. Renew. Energy  2010 , 35, 174–182. 
15. Logenthiran, T.; Srinivasan, D.; Khambadkone, A.M. Multi-agent system for energy resource 
scheduling of integrated microgr ids in a distributed system. Electr. Power Syst. Res.  2011 , 81, 
138–148. 
16. Kim, H.; Kinoshita, T. A multiagent system for mi crogrid operation in the grid-connected mode.  
J. Electr. Eng. Technol.  2010 , 5, 246–254. 
17. Yoo, C.; Choi, W.; Chung, I.; Won, D.; Hong, S. ; Jang, B. Hardware-in-the-Loop Simulation of 
DC Microgrid with Multi-Agent System for Emergency Demand Response. In Proceedings of the 
IEEE Power and Energy Society General Mee ting, San Diego, CA, USA, 22–27 July 2012;  
pp. 1–6. 
18. Oh, S.; Yoo, C.; Chung, I.; Won, D. Hardware-in-th e-loop simulation of distributed intelligent 
energy management system for microgrids. Energies  2013 , 6, 3263–3283. 
© 2013 by the authors; licensee MD PI, Basel, Switzerland. This arti cle is an open access article 
distributed under the terms and conditions of  the Creative Commons Attribution license 
(http://creativecommons .org/licenses/by/3.0/). 
