--- Page 1 ---
1 
  
Control  Strategies  for Low Voltage DC 
Microgrids  
Ph.D. Thesis  
 
Fulong Li  
Doctor of Philosophy  
 
Aston University  
July 2019  
 
©Fulong Li, 2019  
Fulong Li  asserts his moral right to be identified as the author of this thesis  
 
This copy of the thesis has been supplied on condition that anyone who consults it is 
understood to recognise that its copyright belongs to its author and that no quotation 
from the th esis and no information derived from it may be published without 
appropriate permission or acknowledgement   

--- Page 2 ---
2 
 Aston  University  
Control Strategies for Low Voltage  DC Microgrids  
Fulong Li, Doctor of Philosophy, 2019  
Thesis Summary  
Increasingly, clean renewable energy sources such as wind power and solar power are 
supplementing and/or replacing, fossil fuels as inputs to electrical  grids. Effective and efficient 
integration of such diverse energy sources, to their full potential, nec essitates changes to the 
architecture and management of those grids. Microgrids provide an effective means for power 
distribution from renewable energy sources. DC microgrids are well suited to low voltage 
applications , and have advantages over AC microgri ds, including simpler control, higher 
efficiency and no reactive power. Conventionally, DC microgrids are operated using a 
hierarchical control scheme. However, complicated control structures add to the cost of 
microgrids, and limit their application to el ectrifying remote and developing areas. This thesis 
focuses on the control of DC microgrids. A set of control strategies based on a modified 
hierarchical control scheme is proposed for household applications with power coordination , 
stability enhancement a nd plug and play performance.  
First, a dual -window DC bus interacting method is proposed as a replacement for 
conventional communication infrastructure. It utilises the advantages of both droop control and 
DC bus signalling  methods . Droop control has plug and play performance and DC bus signalling 
has the function of automatic power regulation. Low bandwidth signalling between distributed 
sources can be achieved by manipulating relationships between droop coefficients. With the 
proposed DC bus interacting method, coordination and power management of distributed energy 
sources in the absence of communication infrastructure in a DC microgrid may be achieved.  
Second, a passive stabiliser is proposed for the primary controller to compen sate non -
minimum phase in interface converters. The stability performance of an interface converter in a 
DC microgrid can be optimised by adjusting the feedforward gain in a passive stabiliser. This 
affects the quiescent operating point and therefore a mod ified feedforward controller is used in 
this system. Consequently, potential instability caused by non -minimum phase can be avoided. 
As a by -product, the passive stabiliser can reduce the required size of the terminal capacitor.  
Third, a novel  hierarchica l control scheme is implemented in a low voltage DC microgrid 
bench. The passive stabilis er is applied in the primary layer, droop control in the secondary layer, 
and a six -bit signal series based on the dual -window DC bus voltage interacting method is app lied 
in tertiary layer for power flow control. The impact of bidirectional power flow on battery banks 
in the system is discussed based on the terminal input admittance analysis. In addition, the small 
signal model of terminal output admittance under the p roposed the passive stabiliser is built. It 
shows that the proposed system is stable under all possible working modes based on the minor 
loop gain analysis. The on -grid and off -grid operation modes are conducted, and seamless transfer 
between them can be a chieved. Especially, the surplus power from PV generations  is limited, for 
the power balance consideration, by the proposed modified MPPT algorithm when the system 
operates under off -grid mode.  
 
Key words:  DC microgrids, DC bus interacting control, passiv e controller , terminal  
admittance , plug and play.  
 
 
 

--- Page 3 ---
3 
  
 
 
Dedication  
 
 
 
 
 
To my beloved parents,  
For their love and support  
  

--- Page 4 ---
4 
  
Acknowledgements  
First of all, I would like to thank my super visor, Dr. Zhengyu Lin, for his guidance and leading 
me to the world of power electronics and DC microgrids. I still remember many moments that we 
discuss the academic problems, paper writing, etc. I am really grateful for his patience and 
constant  support.  
Secondly , I would like to thank Zhongnan Qian, Mina Abedi varnosfaderani, Zhengzhao He, 
Shubo Hu and Corentin Foucault for their company on my first year and I really had a great time 
to do research with you guys together. Special thanks to Zhon gnan  for the discussions  on my 
research  and Mina for her help on my first-year induction .  
Besides, thanks to the EU H2020 project RDC2MT  (under grant agreement No. 734796) , I 
have the chance s to visit the academic and industrial institute s in the Netherla nds, China , and 
Canada .  
In Netherlands, thanks to Martijn de Blcok for his help in my life in DCBV and Harry 
Stokman for impressive discussions on DC protection.   
In China, I would like to thank  to Prof. Wuhua Li and Dr. Jiande Wu for their  guidance . In 
addition, I would also like to thank Zhongnan Q ian, Weihao Zhou, Ruichi Wang, Jiawei Hu, Ye 
Yan, etc., for their help and support on both my life and research in Zhejiang University. I would 
also like to thank Prof. Alian Chen in Shandong University f or her suggestions on my research, 
and other excellent researchers in Shandong University, Xiangyang Xing, Changwei Qin, 
Xiaoyan Li , etc.   

--- Page 5 ---
5 
 In Canada, I would like to thank Prof. Claudio Canizares for his guidance  and great 
suggestions on DC microgrid optim isations. I would also like to thank Dr. Mauricio Restrepo. 
We had many impressive discussions on our research and life.  Besides, I need to thank to other 
researchers in this group, Noela Sofía Guzmán, Ivan Calero and Dario Peralta for my great life in 
University of Waterloo. Besides, I would like to thank Nils van der Blij. It was really great time 
to be with you talking about research and life during the time in University of Waterloo.  
Last but not least, to my colleague, Muhannad Al -Shareef, and he is t he only person who is 
being with me  all three years. We had countless moments on research  discussions, life  in the 
Netherlands , Christmas, and mutual encouragement  on our path to pursu e Ph.D.   
There are too many stories and people  in the past three  years. Apology for that I cannot list 
them all. All these memories will become the treasure of my life.  
Fulong Li  
July 2019  
  

--- Page 6 ---
6 
  
List of Contents  
 
Thesis Summary  ................................ ................................ ................................ ....................... 2 
Dedication  ................................ ................................ ................................ ................................ 3 
Acknowledgements  ................................ ................................ ................................ ................... 4 
List of Contents  ................................ ................................ ................................ ........................ 6 
List of Tables  ................................ ................................ ................................ ..........................  11 
List of Figures ................................ ................................ ................................ .........................  12 
Abbreviations  ................................ ................................ ................................ .........................  18 
Symbols  ................................ ................................ ................................ ................................ .. 20 
Chapter 1 Introduction  ................................ ................................ ................................ ............  24 
1.1 Backgr ound  ................................ ................................ ................................ ...................  24 
1.2 Definition and Configuration of Microgrid  ................................ ................................ .... 26 
1.2.1 AC and DC microgrids  ................................ ................................ ...........................  28 
1.2.2 DC Microgrids — Applications and State of the Art ................................ ................  31 
1.3 Objectives and Structure of Thesis  ................................ ................................ .................  33 
Chapter 2 Literature Review  ................................ ................................ ................................ ... 36 
2.1 Control Strategies in DC Microgrids  ................................ ................................ ..............  36 

--- Page 7 ---
7 
 2.1.1 Control Concepts in DC Microgrids  ................................ ................................ ........  37 
2.1.2 Hierarchical Control Scheme  ................................ ................................ ..................  38 
2.1.3 Droop Control and Variations  ................................ ................................ .................  41 
2.1.4 DC Bus Signalling  ................................ ................................ ................................ .. 45 
2.1.5 Powe r Line Signalling/Communication  ................................ ................................ ... 47 
2.2 Stability Analysis in DC Microgrids  ................................ ................................ ..............  49 
2.2.1 Stability Analysis Methods  ................................ ................................ .....................  49 
2.2.2 Instability Factors in DC Microgrids  ................................ ................................ ....... 50 
2.2.3 Linear Stability Criteria  ................................ ................................ ..........................  52 
2.2.4 Stabilisation Methods in DC Microgrids  ................................ ................................ . 58 
2.3 Conclusions and Problem Statements ................................ ................................ .............  60 
Chapter 3 Introduction of DC Microgrid Bench  ................................ ................................ ....... 62 
3.1 Low Voltage DC Microgrid Bench  ................................ ................................ ................  62 
3.2 Design of interface converters  ................................ ................................ .......................  64 
3.2.1 Power Board  ................................ ................................ ................................ ...........  66 
3.2.2 Control Board  ................................ ................................ ................................ .........  68 
3.3 Configurations of Distributed Sources  ................................ ................................ ...........  69 
3.4 Conclusions  ................................ ................................ ................................ ...................  71 
Chapter 4 Dual -window DC Bus Interacting Method for DC Microgrids  ................................ . 72 
4.1 Mechanism of DC Bus Interacting Method  ................................ ................................ .... 73 
4.2 Discussion of Droop Curves  ................................ ................................ ..........................  74 
4.3 Principle of the DC Bus Interacting Method  ................................ ................................ .. 77 
4.4 Signal Series Design  ................................ ................................ ................................ ...... 79 

--- Page 8 ---
8 
 4.4.1 Signal Series and Extendibility  ................................ ................................ ...............  79 
4.4.2 Discussions of Signal Magnitude and Width  ................................ ...........................  81 
4.5 Experimental Validations  ................................ ................................ ..............................  82 
4.5.1 Negative Interacting Current Modification  ................................ ..............................  83 
4.5.2 A Simple Case Study  ................................ ................................ ..............................  85 
4.6 Conc lusions  ................................ ................................ ................................ ...................  87 
Chapter 5 Passive Stabilisers Design for Interface Converters  ................................ .................  88 
5.1 Passive Theory —Brief Introduction ................................ ................................ ...............  88 
5.2 Passivation for Interface Converters  ................................ ................................ ..............  91 
5.2.1 Modelling and Analysis of Interface Converters  ................................ ......................  91 
5.2.2 Passivation with Feedforward Gain K  ................................ ................................ ..... 96 
5.2.3 Passivation with Feedforward HPF -K ................................ ................................ ..... 97 
5.3 Discussion and Design  ................................ ................................ ................................ .. 99 
5.3.1 Controllers Design  ................................ ................................ ................................ .. 99 
5.3.2 Discreteness of Controllers  ................................ ................................ ...................  101 
5.4 Experimental Validation  ................................ ................................ ..............................  104 
5.4.1 Validation of Passive Stabilisers  ................................ ................................ ...........  104 
5.4.2 Modified Passive Stabilisers  ................................ ................................ .................  105 
5.5 Conclusions  ................................ ................................ ................................ .................  107 
Chapter 6 Operation of DC Microgrids with Enhanced Stability in a Hierarchical Control 
Scheme  ................................ ................................ ................................ ................................ . 108 
6.1 System Control Configurations  ................................ ................................ ....................  109 
6.1.1 Definitions of Each Control Layer  ................................ ................................ ........  109 

--- Page 9 ---
9 
 6.1.2 System Control Diagr am ................................ ................................ .......................  109 
6.2 Terminal Admittance Modelling and Analysis  ................................ .............................  112 
6.2.1 Load Side Input Admittance  ................................ ................................ .................  112 
6.2.2 Source Side Output Admittance  ................................ ................................ ............  116 
6.3 Signal Series Interpretations  ................................ ................................ ........................  121 
6.4 Algorithms and State Machine  ................................ ................................ .....................  123 
6.4.1 PV Power Limitation Algorithm  ................................ ................................ ...........  123 
6.4.2 System State Machine  ................................ ................................ ...........................  125 
6.5 Experimental Validations  ................................ ................................ ............................  128 
6.5.1 On -grid operations  ................................ ................................ ................................  129 
6.5.2 Off -grid operations  ................................ ................................ ...............................  135 
6.6 Conclusions  ................................ ................................ ................................ .................  138 
Chapter 7 Conclusions and Future Work  ................................ ................................ ...............  139 
7.1 Conclusions  ................................ ................................ ................................ .................  139 
7.2 Future Work  ................................ ................................ ................................ ................  140 
7.3 Author’s Publications  ................................ ................................ ................................ .. 142 
Reference ................................ ................................ ................................ ..............................  144 
Appendix  ................................ ................................ ................................ ..............................  154 
A1. Design of Interface Converters  ................................ ................................ ...................  155 
A2. Values of Passive Components  ................................ ................................ ...................  158 
A3. Passive Stabiliser Design  ................................ ................................ ............................  159 
A3.1 Calculations for Passive Controller  ................................ ................................ ....... 159 
A3.2 Negative Frequency Calculations  ................................ ................................ ..........  160 

--- Page 10 ---
10 
 A4. Terminal Input Admittance Calculations  ................................ ................................ ..... 161 
A4.1 Constant Power Load  ................................ ................................ ............................  161 
A4.2 Constant Power Source  ................................ ................................ .........................  162 
A5. Terminal Output Admittance Calculations  ................................ ................................ .. 164 
A5.1 Passive Stabilisers with Droop Control  ................................ ................................ . 164 
A5.2 Droop Control without Passive Stabilisers  ................................ .............................  169 
A5.3 Passive Stabilisers without Droop Control  ................................ .............................  171 
A5.4 Initial Double Loop Control  ................................ ................................ ..................  174 
A6. Signal Series Explanations  ................................ ................................ ..........................  176 
 
  

--- Page 11 ---
11 
  
List of Tables  
Table 2 -1 Comparisons of minor loop gain based stability criteria.  ................................ ..........  56 
Table 3 -1 Specification of interface converter.  ................................ ................................ ........  64 
Table 3 -2 Component list of power board.  ................................ ................................ ...............  67 
Table 3 -3 Component list of control board.  ................................ ................................ .............  68 
Table 3 -4 Parameters for the converter connections.  ................................ ................................  70 
Table 4 -1 Signal series design with different pulse widths.  ................................ ......................  80 
Table 4 -2 List of experimental parameters for dual -window DBI method.  ...............................  82 
Table 5 -1 Parameters used in both simulations and experiment.  ................................ .............  102 
Table 6 -1 Signal series design  with six bits.  ................................ ................................ ..........  122 
Table 6 -2 Data of experimental setup for plug and play operation. ................................ .........  128 
 
  

--- Page 12 ---
12 
  
List of Figures  
Figure 1.1 Worldwide wind power generations from 2007 to 2017.  ................................ .........  25 
Figure 1.2 Worldwide solar power generations from 2007 to 2017.  ................................ .........  25 
Figure 1.3 Wind and solar energy electricity contribution in UK from 2007 to 2017.  ...............  26 
Figure 1.4 A typical microgrid configuration.  ................................ ................................ ..........  27 
Figure 1.5 Power distribution structure.  ................................ ................................ ...................  28 
Figure 1.6 A typical AC microgrid configuration. ................................ ................................ .... 30 
Figure 1.7 A typical DC microgrid configuration. ................................ ................................ .... 30 
Figure 2.1 Diagram [24] of centralised (a), decentralised (b) and distributed (c) control 
networks.  ................................ ................................ ................................ ................................  38 
Figure 2.2 Hierarchical control scheme of interface converters in DC microgrids.  ...................  39 
Figure 2.3 Modified MSC with diode array.  ................................ ................................ ............  40 
Figure 2.4 Master -slave control for distributed power systems.  ................................ ................  40 
Figure 2.5 Equivalent circuit of two paralleled distributed energy sources.  ..............................  42 
Figure 2.6 Droop curves in DC microgrids; (a) output current based droop control; (b) output 
power based droop control.  ................................ ................................ ................................ ..... 42 
Figure 2.7 Bus restoration with low bandwidth communications.  ................................ ............  43 
Figure 2.8 Diagram for voltage level signalling and DC bus signalling control methods.  .........  46 
Figure 2.9 C ontrol blocks for DBS method.  ................................ ................................ .............  46 

--- Page 13 ---
13 
 Figure 2.10 Mechanism of mode -adaptive DBS droop control methods.  ................................ .. 47 
Figure 2.11 The mechanism of power line signalling/communication.  ................................ ..... 48 
Figure 2.12 Domain of attraction for large signal nonlinear stability criteria.  ...........................  50 
Figure 2.13 Discrimi nation of the sources and loads in a DC microgrid.  ................................ .. 51 
Figure 2.14 Diagram for showing negative incremental resistance caused by cons tant power 
load. ................................ ................................ ................................ ................................ ........  51 
Figure 2.15 Impedance interaction with input filter. ................................ ................................ . 53 
Figure 2.16 Interaction of a cascaded interface converter system.  ................................ ............  54 
Figure 2.17 Various criteria for stability boundary.  ................................ ................................ .. 55 
Figure 2.18 System impedance analysis. ................................ ................................ ..................  57 
Figure 2.19 Total bus impedance analysis.  ................................ ................................ ..............  58 
Figure 3.1 An overview of DC microgrid bench.  ................................ ................................ ..... 63 
Figure 3.2 Configuration of DC microgrid bench. ................................ ................................ .... 63 
Figure 3.3 Block diagram of the interface converter.  ................................ ...............................  65 
Figure 3.4 Prototype of low voltage DC microgrids. (a) the fro nt view of interface converters; 
(b) setup of interface converters for DC microgrids.  ................................ ................................  65 
Figure 3.5 Voltage sampling circuit.  ................................ ................................ ........................  66 
Figure 3.6 Current sampling circuit.  ................................ ................................ ........................  67 
Figure 3.7 MOSFET drive circuit.  ................................ ................................ ...........................  67 
Figure 3.8 Auxiliary power circuit.  ................................ ................................ ..........................  68 
Figure 3.9 Emulated grid connections.  ................................ ................................ ....................  69 
Figure 3.10 Battery connections  ................................ ................................ ..............................  69 
Figure 3.11 PV panel connections.  ................................ ................................ ..........................  70 
Figure 4.1 General mechanism of proposed DBI method.  ................................ ........................  73 

--- Page 14 ---
14 
 Figure 4.2 Two -node equivalent model of interface converters.  ................................ ...............  74 
Figure 4.3 Various droop curve combinations. (a) droop curves with different floating voltages 
and droop coefficients; (b) droop curves with identical floating voltage but different droop 
coefficients; (c) droop curves with different floating voltages but identical droop coefficients; 
(d) droop curves with zero droop coefficient and point of intersection at right side; (e) droop 
curves with zero droop coefficient  and point of intersection at left side.  ................................ ... 75 
Figure 4.4 Dual window droop curves of interface converters.  ................................ .................  77 
Figure 4.5 Control block of proposed DBI method.  ................................ ................................ . 79 
Figure 4.6 Control block of proposed DBI method with negative interacting current 
modification. ................................ ................................ ................................ ...........................  79 
Figure 4.7 Signal series design with fixed pulse width and multiple bits.  ................................ . 80 
Figure 4.8 Experimental configuration for validating propose d DBI method.  ...........................  82 
Figure 4.9 Experimental results of DBI method with negative interacting current.  ...................  84 
Figure 4.10 Experimental results of DBI method with positive interacting current compensation.
 ................................ ................................ ................................ ................................ ...............  84 
Figure 4.11 Experimental results of DBI method with zero interacting current compensation.  . 85 
Figure 4.12 Experimental results of signalling with proposed DBI method, ON case.  ..............  86 
Figure 4.13 Experimental results of signalling with proposed DBI method, OFF case.  .............  86 
Figure 5.1 Interface converter in DC microgrids.  ................................ ................................ ..... 91 
Figure 5.2 Equivalent model of Boost converter.  ................................ ................................ ..... 92 
Figure 5.3 Converters transfer function map.  ................................ ................................ ...........  93 
Figure 5.4 N yquist plot of outer loop control plant.  ................................ ................................ . 94 
Figure 5.5 Control blocks of feedforward compensation for outer loop plant.  ..........................  96 
Figure 5.6 Nyquist plot analysis for passivation with K.  ................................ ..........................  97 

--- Page 15 ---
15 
 Figure 5.7 Control blocks feedforward compensation for outer loop plant with high pass filter.
 ................................ ................................ ................................ ................................ ...............  98 
Figure 5.8 Nyquist plot analysis for passivation with HPF -K. ................................ ..................  99 
Figure 5.9 Full sketch of control block for interface converter.  ................................ ..............  100 
Figure 5.10 Nyquist plot passivation with K.  ................................ ................................ .........  103 
Figure 5.11 Nyquist plot passivation with HPF -K. ................................ ................................ . 103 
Figure 5.12 Redu cing the terminal capacitor to make the system oscillate.  .............................  104 
Figure 5.13 Unstable case becomes stable by applying passive control with expected voltage 
drop.  ................................ ................................ ................................ ................................ ..... 105 
Figure 5.14 Unstable case becomes stable by applying passive control with HPF, K=1.9.  ...... 105 
Figure 5.15 Unstable case becomes stable by applying passive control with HPF, K=2.5.  ...... 106 
Figure 5.16 Instability occurs when the passivation controller is removed from two parallel 
interface converters with average current sharing droop control.  ................................ ............  106 
Figure 6.1 Functions of each control layer in hierarchical control scheme.  .............................  109 
Figure 6.2 System control configuration diagram.  ................................ ................................ . 111 
Figure 6.3 Terminal admittance modelling for battery charging mode. ................................ ... 112 
Figure 6.4 Signal flow chart of terminal adm ittance for battery charging mode.  .....................  113 
Figure 6.5 Terminal admittance of CPL and CPS.  ................................ ................................ . 115 
Figure 6.6 Circuit diagram and control blocks for terminal admittance evaluations.  ...............  115 
Figure 6.7 Signal flow chart of terminal admittance.  ................................ ..............................  116 
Figure 6.8 Terminal admittance shaping of interface converter by passive stabilisers.  ............  120 
Figure 6.9 Minor loop gain of passive controller with CPL.  ................................ ...................  120 
Figure 6.10 Signal series sample in 3 -D plot.  ................................ ................................ .........  123 
Figure 6.11 PV predicted tracking curve of power limitation.  ................................ ................  124 

--- Page 16 ---
16 
 Figure 6.12 Battery characteristics of DC microgrids with droop control.  ..............................  124 
Figure 6.13 Flow chart of algorithm for PV surplus power limitation.  ................................ .... 125 
Figure 6.14 State machine of signal series sending and receiving.  ................................ ..........  126 
Figure 6.15 State machine switches of different working modes.  ................................ ...........  127 
Figure 6.16 Configuration of experimental setup .  ................................ ................................ . 128 
Figure 6.17 System operation under on -grid mode; IC2 is plugged in at low power capacity and 
then IC1 switches on IC2 to absorb power from the DC microgrid with a charging current of 
1A. ................................ ................................ ................................ ................................ ....... 131 
Figure 6.18 System operation under on -grid mode; IC2 is plugged in at full power capacity and 
the additional power from the PV generations will be supplied to the grid.  ............................  131 
Figure 6.19 System operation under on -grid mode; IC2 is plugged in at low power capacity and 
then IC1 switches on IC2 to absorb power from the DC microgrid with a charging current of 
1A; IC3 is plugged in at full power capacity and is ready for discharging.  .............................  132 
Figure 6.20 System operation under on -grid mode; IC2 is plugged in at low power capacity and 
then IC1 switches on IC2 to absorb power from the DC microgrid with a charging current of 
1A; IC3 is plugged in at low power capacity and then IC1 switches on IC3 to absorb power 
from the DC microgrid with a charging cu rrent of 1A. ................................ ...........................  132 
Figure 6.21 Seamless alternation from on -grid mode to off -grid mode.  ................................ .. 134 
Figure 6.22 Seamless alternation from off -grid mode to on -grid mode.  ................................ .. 134 
Figure 6.23 System operation under off -grid mode; IC3 is plugged in and is able to supply the 
power to the DC microgrid, then IC2 switches on IC3 and supplies the load with 1A due to the 
light load. ................................ ................................ ................................ ..............................  136 
Figure 6.24 System operation under off -grid mode; IC3 is plugged in and is able to supply the 
power to the DC microgri d, then IC2 switches on IC3 with 2A due to the dynamically instant 
heavy load.  ................................ ................................ ................................ ...........................  136 

--- Page 17 ---
17 
 Figure 6.25 System operation under off-grid mode; IC3 is plugged in and needs power from the 
DC microgrid, IC2 needs power as well; IC2 absorbs power first; when it is full, then IC2 
switches on IC3 and absorbes power at 1A.  ................................ ................................ ...........  137 
Figure 6.26 System operation under off -grid mode; IC3 is plugged in and at full SoC state, and 
IC2 is also nearly at full SoC, then the PV output power is limited and operating point moves to 
the right side.  ................................ ................................ ................................ ........................  137 
 
Figure A. 1 Schematic of control board.  ................................ ................................ ................  155 
Figure A. 2 Schematic of power board.  ................................ ................................ .................  156 
Figure A. 3 PCB layout of power board.  ................................ ................................ ................  157 
Figure A. 4 PCB layout of control board.  ................................ ................................ ..............  157 
Figure A. 5 Circuit and control block diagram of constant power load.  ................................ .. 161 
Figure A. 6 Signal flow chart of constant power load.  ................................ ...........................  161 
Figure A. 7 Circuit and control diagram of constant power source.  ................................ ........  162 
Figure A. 8 Signal flow chart of constant power source.  ................................ ........................  163 
Figure A. 9 Circuit and control blcok diagram of source side converter.  ................................  165 
Figure A. 10 Signal flow chart of source side converter - whole controller. ............................  166 
Figure A. 11 Signal flow chart of source side converter - droop controller.  ............................  169 
Figure A. 12 Signal flow chart of source side converter - passive controller.  ..........................  171 
Figure A. 13 Signal flow chart of source side converter - double loop controller.  ...................  174 
 
  

--- Page 18 ---
18 
  
Abbreviations  
Abbreviations  Full meaning  
  
ac Alternate current small signal analysis  
AC Alternating  current  
CC Central controller  
CPL Constant power load  
CPS Constant power source  
CS Current source  
DBI DC bus interacting  
DBS  DC bus signalling  
DC Direct current  
DES  Distributed energy source  
DG Distributed generator  
DoA  Domain of attraction  
DOA Design -oriented analysis  
DS Distributed source  
DSP Digital signal processor  
ES Energy storage  
ESAC  Energy source analysis consortium  
EV Electrical vehicle  
GMPMC  Gain margin and phase margin criterion  
HPF High pass filter  

--- Page 19 ---
19 
 HV High voltage  
IC Interface converter  
LBC  Low bandwidth communication  
LTI Linear time invariant  
LPF Low pass filter  
MAC  Multi -agent control  
MGF  Mason’s gain formula  
MLG  Minor loop gain   
MSC  Master slave control  
MV Medium voltage  
NIR Negative incremental resistance  
NMP  Non-minimum phase  
OAC  Opposing argument criterion  
PCB  Printed circuit board  
PLC Power line communication  
PLS Power line signalling  
POCC  Point of common coupling  
PoL Point of load  
PU Per unit  
PV Photovoltaic   
RES Renewable energy source  
RESC  Root exponential stability criterion  
SISO  Single input single output  
SoC State of charge  
SVC  Supervisory control  
VLS  Voltage level signalling  
VS Voltage source  
  
 
  

--- Page 20 ---
20 
  
Symbols   
Chapter  2 
  
𝑖𝑜𝑘 Output current  
𝑣𝑘′ Voltage reference for the controller  
𝑣𝑘∗ Nominal voltage  
𝑅𝑘𝑖𝑣 Virtual resistance (or droop coefficient) based on output current  
𝑘 The k-th converter  connected in the system.  
𝑅𝑘𝑃𝑣 Virtual resistance (or droop coefficient) based on output power  
∆𝑣 Small variations of bus voltage  
𝑣 Bus voltage  
∆𝑖 Small variations of input current to the constant power load  
𝑖 Input current to the constant power load  
𝑃 The power of CPL  
𝐺𝑣𝑑 Control to output voltage transfer function of interface converter  
𝑍𝑜 Output impedance of filter  
𝑍𝑖 Input impedance of interface converter  
𝑍𝑁 The input impedance 𝑍𝑖(𝑠) under the condition that the controller 
varies the duty cycle to maintain the output voltage variation as much 
close to zero as possible  
𝑍𝐷 Input impedance 𝑍𝑖(𝑠) under the condition that duty cycle is equal to 
zero 
𝑇 Closed loop gain  
𝑇𝑀𝐿𝐺 Minor loop gain  
𝐺𝑎 Stable line transfer function of source subsystem  

--- Page 21 ---
21 
 𝐺𝑏 Stable line transfer function of load subsystem  
𝑉1𝑎 Input voltage of source subsystem  
𝑉2𝑎 Output voltage of source subsystem  
𝑉1𝑏 Input voltage of load subsystem  
𝑉2𝑏 Output voltage of load subsystem  
𝑍𝑏𝑢𝑠 Total bus impedance  
  
Chapter  4 
 
 𝑣1′ Voltage reference for the control loop of interface converter 1  
 𝑣2′ Voltage reference for the control loop of interface converter 2  
 𝑣1∗ The nominal voltage (or floating voltage) of interface converter 1  
 𝑣2∗ The nominal voltage (or floating voltage) of interface converter 2  
𝑖𝑜1 The converter output current of interface converter 1  
𝑖𝑜2 The converter output current of interface converter 2  
𝑅𝑣1 Virtual resistance  (or droop coefficient) of interface converter 1  
𝑅𝑣2 Virtual resistance  (or droop coefficient) of interface converter 2  
𝑣𝑇∗ Top floating voltage for the control loop voltage reference  
𝑣𝐵∗ Bottom voltage that allowed to reach with the droop coefficient 𝑅𝑣 
𝑖𝑚𝑎𝑥 Maximum allowed output current  
𝑃𝑚𝑎𝑥 Maximum output power  
𝑖𝑛𝑒𝑔 Negative current over two converters interactions period  
𝑣𝑆 Signal voltage  
𝑃2 Power capability of interface converter 2  
𝑃𝐿 Total load power  
𝑖𝐿𝑐 Dedicated inner loop current reference  
𝑣𝑏𝑢𝑠𝑃𝑈 Bus voltage in per unit  
𝑣𝑠𝑃𝑈 Signal voltage in per unit  
𝑅 Resistance load  
  

--- Page 22 ---
22 
 Chapter  5 
  
𝑓𝑠 Switching frequency of Boost  converter  
𝑠 𝑠 domai n 
𝐿 Converter inductor  
𝐶 Converter capacitor  
𝑖𝐿 Inductor current  
𝑣 Output voltage/capacitor voltage  
𝑣𝑔 Input source voltage  
𝑖𝑜 Output current after capacitor  
𝑑 Duty cycle  
𝑑′ The compensation of duty cycle, which is equal to 1−𝑑 
𝐷 Steady state duty cycle  
𝐷′ The compensation of steady state of duty cycle, which is equal to 1−
𝐷 
𝑅 Equivalent load resistance  
𝐺𝑣𝑑 Control to output voltage transfer function of converter  
𝐺𝑖𝑑 Control to inductor current transfer function of converter  
𝐺𝑣𝑔 Input voltage to output voltage transfer function of converter/line 
transfer function of converter  
𝐺𝑖𝑔 Input voltage to inductor current transfer function of converter  
∆𝑣 Small variations of output voltage  
∆𝑣𝑐 Small variations of inductor current reference in voltage form  
∆𝑑 Small variations of duty cycle  
𝑖𝐿∗ inductor current reference  
∆𝑖𝐿∗ Small variation of inductor current reference  
∆𝑖𝐿 Small variations of inductor current  
𝑅𝑓 Current sampling coefficient/resistor  
𝐺𝑣𝑐 Transfer function of inductor current reference to output voltage.  
𝐾 Passive stabiliser gain  
𝐺𝑝 Passive controller  

--- Page 23 ---
23 
 𝐺𝑣𝑐′ Compensated transfer function of inductor current reference to output 
voltage.  
𝐺𝑐𝑖 Current loop controller/compensator  
𝐺𝑐𝑣 Voltage loop controller/compensator  
𝜔𝑧/𝑓𝑧 Numerator zero frequency of inner current loop controller  
𝜔𝑝/𝑓𝑝 Dominator pole frequency of inner current loop controller  
𝜔𝑧𝑣/𝑓𝑧𝑣 zero frequency of outer voltage loop controller  
𝛿/𝑓𝑝𝑎 Crossover frequency of passive controller  
𝑓𝑁 The frequency that enters negative part in 𝐺𝑣𝑐 
𝑇𝑠𝑝 Sampling time/period  
𝑉̅ Steady state value of output voltage  
𝐼𝐿̅ Steady state average value of inductor current  
  
Chapter 6  
  
𝑌𝑇𝑃&𝐷 Terminal admittance with passive and droop controllers  
𝑌𝑇𝑃 Terminal admittance with passive controller  
𝑌𝑇𝐷 Terminal admittance with droop controller  
𝑌𝑇𝑑𝑏𝑙 Terminal admittance with initial double loop controllers  
𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝐿 Terminal admittance for battery working constant current/power 
mode  
𝑌𝑇𝑏𝑢𝑠 Total terminal admittance of DC microgrids  
𝑣𝑙𝑖𝑚 The voltage that indicates PV step into power limitation mode  
𝑣𝑃𝑉 PV input voltage  
𝑖𝑃𝑉 PV input current  
  
 
 
 
 

--- Page 24 ---
24 
  
Chapter 1  Introduction  
The increasing use of renewable energy sources requires a more effective and efficient power 
distribution structure. Microgrids, an effective power distribution structure for renewable energy 
sources, are an active research topic.  
In this Chapter, the inc reased use of renewable energy sources during the past decade (2007 -
2017) is analysed from both UK and worldwide perspective. AC and DC microgrids are 
introduced and compared. In particular, the development and application of DC microgrids are 
illustrated,  which is because  DC microgrids form the topic of this thesis. Finally, the motivation 
for and structure of this thesis are stated.   
1.1 Background  
Demand for clean energy is increasing. In addition to creating pollution, fossil fuel energy 
resources are finite. The use of renewable energy sources (RESs), e.g. wind power, solar power, 
and hydro power, changes the energy consumption structure globally.   
Renewable power generations1 have grown rapidly in the past decade [1], as shown in Figure 
1.1 and Figure 1.2. Europe, North America and the Asia Pacific area make the majority of 
contributions2 whereas in areas such as Africa, utilisation of RESs is still quite low. Spare 
population distribution and inactive economy  could be reasons for low utilisation of RESs.  Since 
                                                   
1 It mainly refers to wind power and solar power in this thesis.  
2 Data based on BP in the reference [1]. 

--- Page 25 ---
25 
 2010, IEEE Smart Village  [2] has started their efforts on empower ing off-grid villages , and acts  
as the catalyst for socioeconomic and technological change in remote areas of Africa, India, and 
the South Pacific . 
 
Figure 1.1 Worldwide wind power generations from 2007 to 2017 . 
 
Figure 1.2 Worldwide solar power generations from 2007 to 2017 . 
In the UK, use of RESs is increasing [3] and thei r electricity contribution has grown rapidly 
in the past decade,  as shown in Figure 1.31. RESs benefit from developments in power electronic 
                                                   
1 Data based on UK energy statistics in reference [3]. 
020040060080010001200
2007 2008 2009 2010 2011 2012 2013 2014 2015 2016 2017Worldwide Wind Power Generations/Terawatt -hours
Total North America Total S. & Cent. America Total Europe
Total CIS Total Middle East Total Africa
Total Asia Pacific
0100200300400500
2007 2008 2009 2010 2011 2012 2013 2014 2015 2016 2017Worldwide Solar Power Generations/Terawatt -hours
Total North America Total S. & Cent. America Total Europe
Total CIS Total Middle East Total Africa
Total Asia Pacific

--- Page 26 ---
26 
 technology  and from cost reductions in power switching devices, PV generations  and wind 
turbines .  
 
Figure 1.3 Wind and solar energy electric ity contribution in UK from 2007  to 2017 . 
The adoption of distributed  RESs requires changes to the conventional power distribution 
structure, which has only single way power flow. Environmental factors including variation of 
wind flow and solar irradiance, make power generation by RESs unpredictably intermittent and 
discontinuous, and thereby influence and stress peak power regulation and management. 
Typically, RESs are connected to the utility grid through power electronic devices. High 
frequency harmonics  caused by power converters may lower the power quality an d interact with 
filters on the power line so as to threaten the stability of the system.  
Driven by above concerns, a new and effective power distribution structure for distributed 
energy sources is required. Microgrids are proposed in this role.   
1.2 Definition and Configuration of  Microgrid  
The concept of a microgrid is proposed by Prof. Lasseter [4].  
It assumes a cluster of loads and distributed micro -sources operating as a 
single controllable system that provides both power and heat to its local area.  
0100002000030000
2007 2008 2009 2010 2011 2012 2013 2014 2015 2016 2017Renewable sources used to generate electricity in UK/GWh
Solar Wind_offshore Wind_onshore

--- Page 27 ---
27 
 A typical microgrid is shown in Figure 1.4. The distributed energy sources  and loads are 
connected together through the same power line . The microgrids subsystem can then be connected 
together through point of common coupling ( POCC ) [5]. They can be connected with the utility 
grid through an interface converter/inverter . 
LoadPV
Supercapacitor Utility gridWind turbine 
Fuel Cell Battery EVH2 Air+
_
Battery PoCCInterface 
inverter
 
Figure 1.4 A typical microgrid configuration . 
A typical low voltage microgrid usually contains the following parts  [5][6].  
• Distributed energy sources  
Distributed energy sources (DESs) may include renewable energy sources, such as solar 
power, wind power, hydro power, biomass power (such as fuel cell), or thermal power . 
• Energy storage   
Energy storage (ES) devices include electro chemical energy storage devices, e.g.  lead-acid 
batteries, lithium -ion batteries , electrical  energy storage devices , e.g. supercapacitor s and 
mechanical energy storage devices , e.g. compressed air and flywheels .  
• Interface to u tility grid  
The utility grid  refers to the mains grid.  Microgrid system can operate at the grid connected 
mode and off -grid mode. Off -grid mode is also called isolated/islanded mode [7].  
• Power load  
Power loads can be uncontrollable, e.g. residential (home appliances) or controllable, which 
are able to participate in the power management in microgrids, e.g. electrical vehicles (EVs) . 

--- Page 28 ---
28 
 1.2.1 AC and DC microgrids  
The common power bus in a microgrid may be either AC or DC [8]. The relationship  of 
microgrids with conventional utility grid is shown  in Figure 1.5.  
Utility grid
MV HVTransmission lineRESs
RESsRESsAC Microgrid
DC Microgrid
Hybrid MicrogridGenerator Generator 
MVAC bus
DC busSwitch 
 
Figure 1.5 Power distribution st ructure . 
Utility grid is still the main composition of current power distribution architecture. Microgrids 
are used to work as the sub -stream of power distribution to manage the RESs and provide power 
to the local loads.  AC and DC microgrid s can be integrated to form hybrid microgrid s. An 
interface converter is required to link the AC a nd DC  buses. This interface converter can naturally 
link or isolate the DC microgrid without additional switch /breaker .  
In past decades , AC microgrids have been widely investigated to line up with the existing 
power system infrastructure . A typical  AC mic rogrid system is shown in Figure 1.6. The RESs 
are all connected to the common AC bus through power electronics converters, which enable the 
stable coupling with AC networks [9]. AC loads can be directly connected to the AC bus while 
AC to DC converters are needed to power the DC loads .  
However, many distributed sources and energy storages, such as PV generations , battery 
banks, supercapacitors, etc., are naturally based on DC. They need additional DC to AC inverters 
to regulate their voltage to AC so that they can be connected to the common AC bus. Even for the 
wind turbines, although they can ge nerate AC output, their frequency  varies and  is not the same 
as the utility grid. Consequently, they still need to be converted to DC first and then connected to  
a common AC bus through inverters. Therefore, configuring a DC bus can save the interface  

--- Page 29 ---
29 
 conv erters  cost and  reduce the complexity of the system.  Besides, it has no frequency in DC 
system, which enable s DC microgrids free from complex control of frequency and 
synchronisations. A  typical  DC microgrid configuration is shown in Figure 1.7. DC loads can be 
directly connected to the DC bus. An interface inverter is required to link the DC microgrid with 
the conventional grid.   
Compared with AC microgrid, the advantages of DC mic rogrid are summarised as follows  
[9][10]: 
• Higher  efficiency of energy utilization  due to the reduction of converters ; 
• No reactive power , harmonics  and synchronisations ; 
• Easier  controls  and integration of various DC RESs . 
  

--- Page 30 ---
30 
 
Grid
DC LoadAC Load
Down -stream loadsAC Bus
Single/three 
phase
Motor
EVH2 Air+
_Fuel Cell
PVSupercapacitor Wind 
turbine Battery   
Figure 1.6 A typical AC microgrid configuration . 
Grid
AC LoadDC Load
Down -stream loadsMotor
EVH2 Air+
_Fuel Cell
PVSupercapacitor Wind 
turbine Battery  
DC Bus
 
Figure 1.7 A typical DC microgrid configuration . 

--- Page 31 ---
31 
 1.2.2 DC Microgrids — Applications and State of the Art 
Much research has been carried out in DC microgrids [11]. In the USA, the concept of  Future 
Renewable Electrical Energy Delivery and Management (FREEDM) [12][13][14] has been  
proposed for future smart power distribution. In this framework, DC microgrids are an important 
part.  
Many DC microgrid demonstration sites have been developed, e.g. the D C building at Xiamen 
University, China [15], the intelligent  DC microgrid living  lab in Denmark  [16], Nushima island 
DC microgrid in Japan [17], the DC microgrid library conducted by Bath University in UK [18], 
and Burlington DC Microgrid in Canada [19]. Referen ce [11] provides further examples of DC 
microgrids. These applications of DC microgrids mainly focus on industrial buildings and remote 
island electrification . DC microgrids also have application on ships [20][21], aircraft [22] and in 
data centres [23].  
DC microgrid research involves many topics , including control, stability analysis, protection, 
system structure and communication protocols. The research reported in this thesis focuses on the 
study of control strategies and stability issues.   
DC microgrids commonly use a hierarchical control sch eme. A typical hierarchical control 
scheme can be seen in chapter 2, section 2.1.2. The lower layers are responsible for the dynamic 
control of interface converters; the upper layers are responsible for the power management/trade 
with communication infrast ructures. The control of DC microgrids tends to realise intelligent and 
automatic power distribution, which also corresponds to the future trend of smart grid s. 
Configuring DC microgrids with communications infrastructure can make the power management 
easier, but complex control structures add to the installation costs of DC microgrids. This is 
difficult for remote area electrification, especially in developing countries, which is one of 
important application s of DC microgrids. Therefore, reducing the cost of DC microgrids is 
important for their wider application. One way to reduce the cost is to remove the upper layer 
communication infrastructure. As a substitute, low bandwidth communications or spare 

--- Page 32 ---
32 
 communications are used for the power management. For co st-effective considerations, power 
line communications (PLC) are proposed for the communications between the interface 
converters. In this case, additional external communication links are no longer needed. The signal 
can be delivered through the power lin e. However, dedicated signal modulation and demodulation 
circuits are still required for conventional PLC methods. The advantages and disadvantage s of 
PLC will be  discussed in Chapter 2.  
Another option is to remove the communication infrastructure and con figure the DC 
microgrids with original  droop control or DC bus signalling. The system will then become load 
adaptive. However, load adaptive methods lack consideration of the characteristics of distributed 
sources, e.g. battery banks, and depletion and ove rcharging will shorten battery life spans. 
Therefore, it is still worthwhile to investigate a method to actively regulate the distributed sources 
in the absence of communication infrastructures for low cost DC microgrid applications.  
Stability is another essential requirement for  DC microgrid  operations . Stability issues  in DC 
microgrids are about maintaining the bus voltage stable and avoiding black -out. They  will be  
specifically discussed in chapter 2. One potential cause of instability is the interactio n of cascaded 
converters. A load converter (or point of load converter) acts as a constant power load and  will 
introduce negative incremental resistance. It can interact with the former converters or filters to 
form a negative oscillator. Two methods of st ability analysis are small signal linear analysis and 
large signal nonlinear analysis. Small signal linear methods are based on Middlebrook’s minor 
loop gain theorem and  provide design guidance for cascaded converters. The idea of small signal 
analysis is to linearize  a nonlinear system around its quiescent operating point. Large signal 
nonlinear analysis concerns an area of convergence that is also called domain/area of attraction. 
The system will always tend to be stable inside that domain. However, nonli near analysis is 
complex and requires massive calculations. Besides, it is difficult to guide the conventional 
controller design and line up with the industrial applications. The author chooses the small signal 
linear method as the main analysis method thr oughout this thesis.  

--- Page 33 ---
33 
 Apart from the instability caused by the point of load converters, the source side converters 
can also interact with each other. Introducing droop control will impact the quiescent operating 
point and have the potential to destabilise  the system. In addition, i nterface converter described 
by non -minimum phase transfer functions have the potential to be unstable. Conventional 
methods to reduce the impact of non -minimum phase interface converters from a control 
perspective are mainly bas ed on the parasitic resistance of terminal output capacitor while the 
resistance introduces the voltage ripples. Therefore, it needs proper control methods to deal with 
the non -minimum phase and adjust the co mplex operation conditions in  DC microgrids .  
1.3 Objectives and Structure of Thesis  
Motivated by the requirement of cost -effective low voltage DC microgrids, this thesis 
proposes a  novel  hierarchical control scheme for the operation of a DC microgrid, and provides 
solutions to the following problems i n a DC microgrid system:  
• Coordination of distributed sources in a DC microgrid without additional communication 
infrastructure;  
• Mitigation of the impact of non -minimum phase converter transfer functions to ensure 
the stable and reliable operation of the sy stem;  
• Investigation of interactions between interface converters in DC microgrids and provide 
stable operation suggestions.  
• Solve the power imbalance that could occur in the islanded mode when PV generations  
supply surplus power.  
Each chapter includes a brief introduction and a summary. The structure of this thesis is 
organised as follows,  
In Chapter 2, control strategies/metho ds and stability assessments of DC microgrids are 
reviewed. Control methods are reviewed under a hierarchical control scheme, in which the details 
of droop control, DC bus signalling (DBS) and power line communication (PLC) are analysed. 

--- Page 34 ---
34 
 Other control stra tegies on top layer control for power management are reviewed as well, such as 
multi -agent control. As for the stability evaluations, the linear analysis will be the main 
composition of this thesis for the consideration of controller design and modificatio n. The 
instability factors are discussed from the source to load interactions and source to source 
interactions under a single DC bus microgrid. The criteria used for evaluating the system stability 
are reviewed. Finally, previous stabilization methods in DC microgrids are reviewed and 
classified.  
In Chapter 3, the design of a DC microgrid experimental system is described. This system 
contains four interface converters. Bidirectional boost converters are used as interface converters. 
Details of each interf ace converter are provided.  
In Chapter 4, a dual -window DC bus interaction (DBI) method for low -bandwidth 
communication is proposed. The mechanism and principle of this method are explained. Signal 
series design procedures based on the mechanism of the pr oposed method are provided and 
possible drawbacks are discussed. Finally, the feasibility of the proposed method is validated 
experimentally in a simple case study.  
In Chapter 5, a passive stabiliser for compensating non -minimum phase interface converters 
is proposed. The non -minimum phase makes the outer loop voltage transfer function in the 
Nyquist plot have the potential to encircle ( -1, j0), which results in  instability. The passive theory 
related to this work is briefly introduced. The detailed analysi s and design process of passive 
stabiliser are provided. Finally, the effectiveness of proposed passive stabiliser is experimentally 
validated.  
In Chapter 6, the proposed dual -window DC bus interacting method in Chapter 4 and passive 
stabiliser in Chapter  5 are constructed under a hierarchical control scheme for household DC 
microgrid applications. The stability and interactions of each interface converters are evaluated 
from terminal admittance based on the minor loop gain analysis. The signal series prot ocol is 
designed based on assumed  rules . The system state machine is illustrated. Finally, the on -grid/off -
grid situations and seamless transfer between them are experimentally validated. Besides, for a 

--- Page 35 ---
35 
 special case in off -grid mode, the surplus power from  PV generations  are limited based on a 
modified maximum power point tracking (MPPT) algorithm.  
In Chapter 7, conclusions are made,  and future work is suggested. The contributions of this 
thesis to the literature are summarised and author’s publications ar e listed.  
An appendix provides PCB design of interface converter  and equations’ calculations and 
manipulations involved in Chapter 5 and 6 . 
  

--- Page 36 ---
36 
  
Chapter 2  Literature Review  
Control strategies and stability issues are the two main topics throughout this thesis. In thi s 
chapter, previous studies related to control methods/strategies and stability in DC microgrids are 
reviewed. The control strategies/methods are reviewed based on their functions and roles in a 
hierarchical control scheme. This chapter  focuses on the revi ew of bottom layer control methods, 
such as droop control, adaptive droop control, and DC bus signalling, etc. The advantages and 
disadvantages  of each control method will be explored. The DC microgrid stability issues are 
introduced from three aspects . The first is the instability factors in DC microgrids, such as 
constant power load. The second is the small signal linear stability criteria for cascaded converters 
in DC microgrids. Their originality, development and variat ions are reviewed and illustrated. The 
third is stabilising methods for DC microgrids . Those methods  are reviewed, compared and 
classified. At the end of this chapter, identified problems in this literature review are summarised .  
2.1 Control Strategies in  DC Microgrids  
Control methods are essential  for the operation of a DC microgrid. There are many reported 
DC microgrid control concepts , such as hierarchical control, supervisory control, centralised 
control, distributed control, etc. Some of them have the  same objectives but are used in different 
applications; some of them are used in subordination relationships. Before reviewing the specified 
control methods, it is necessary to explain these control concepts first .  

--- Page 37 ---
37 
 2.1.1 Control Concept s in DC Microgrids  
Three concepts are discussed in many papers: centralised control, decentralised control and 
distributed control. These concepts come from communication networks [24]. Therefore, when 
they are applied to DC microgrids, the DC microgrid communication infrastructures need to be 
considered . The control concepts are illustrated as follows .  
• Centralised control  
Centralised control is based on a central controller (CC), which is sketched in Figure 2.1(a). 
It is easy to implement this control network. However, this network is vulnerable in that the failure 
of the CC will lead to the collapse of the whole system. It is also called single poi nt of failure .  
• Decentrali sed control  
Decentralised control avoids the single point of failure problem of centralised control. It can 
be regarded as the expansion of centralised control, as shown in Figure 2.1(b). However, the 
destruction of the regional controller (RC) will lead to regional collapse .  
• Distributed control  
Distributed control is a relatively reliable network. Every single point is conne cted to its 
neighbours. Single point of failure will not  impact the rest of the individuals in the system as is 
shown in Figure 2.1 (c). Therefore, for any complex network with the goal of high reliability, it 
is advantageous to make the system more ‘distributed’ . 
In DC microgrids, some control methods are non -communication based. For example, 
conventional droop control does not need any ad ditional communication links if the distributed 
energy sources  work under droop coefficient -based power sharing states, yet they are individually 
reliable. This means that the system can still work well regardless of any single module failure. 
Therefore, t he conventional droop control is a ‘distributed’ control method.  
 

--- Page 38 ---
38 
 
CC 
RCRC
RCRC
RC 
  
(a) (b) (c) 
Figure 2.1 Diagram [24] of centralised  (a), decentralised (b) and distributed  (c) control networks . 
2.1.2 Hiera rchical Control Scheme  
Hierarchical control scheme1 has been widely applied in microgrids. Paper [8] adjust s the 
ISA-95 standard [25], which is for enterprise -control systems integration, to microgrids as four 
control levels or layers , which are shown in Figure 2.2. It has: 
• converter control, such as voltage control, current control and double loop control, etc. ; 
•  primary droop control ; 
• secondary DC bus restorations ; 
• tertiary power flow or power managem ent control .  
Secondary and tertiary  control layers need to use low bandwidth communication or sparse 
communication links.   
                                                   
1 Control scheme here refers to the control configurations  that the DC microgrid system is based on . For 
example, hierarchical contro l scheme is the most widely applied control scheme in both AC and DC 
microgrids, and has different control layers.  

--- Page 39 ---
39 
 
Converter 
controlDroop  ControlBus Restoration/SynchronisationPower Flow Control
Primary 
controlSecondary 
controlTertiary 
control
Current/Voltage control
Level 0Level 1Level 2Level 3 
Figure 2.2 Hiera rchical control scheme of interface converters in DC microgri ds. 
The hierarchical control scheme has different types  of configuration. For example, a 
hierarchical control with upper layer cyber networks for microgrid clusters is proposed in paper 
[26]. Adding advanced communication infrastructure (cyber networks) to the microgrid can make 
the sys tem operate more intelligent ly than the conventional distributed system.  
The DC microgrid system with hierarchical control scheme can be regarded as either 
distributed control or centralised control, which is dependent on the configurations of 
communicatio n infrastructures. The upper layer1 communications can update the parameters for 
the bottom layers according to user demands, such as economy, environment, etc . Among the 
upper control layers, many control strategies have been proposed, such as master -slave control 
(MSC), supervisory control (SVC), and multi -agent control (MAC) for power sharing and energy 
management .  
Master -slave control  (MSC)  [27][28][29] is used for power sharing between parallel 
connected converters. The master module provides the current reference for the rest of the slave 
modules. It has advantages over small -scale distributed power systems (DPS) based on its 
convenience, cost -effect iveness and easy implementation. However, this method suffers from the 
problem of single point of failure just as the centralised networks. A method [28] has been 
proposed to avoid single point of failure. An additional diode array is added to controller  for 
selecting a master module whose output current modules is maximum, which  is shown in Figure 
                                                   
1 The upper layer control refers to controls that do not interfere with converter dynamics; the bottom layer 
control refers to the dynamic control of interface converters.  

--- Page 40 ---
40 
 2.3. The maximum current will eliminate the corresponding current reference loop; then the inner 
loop controller will start the voltage regulation. Therefore, even if the master module collapses, 
the next maximum output current  module will automatically work as the master module. This 
makes the system more ‘distributed’ than the conventional MSC .  
i1
i2
iniref=max{i1,i 2,…,i n}
Diode array+_iref
i1to inner 
controller
Module 1 
+_iref
i2to inner 
controller
Module 2 
+_iref
into inner 
controller
Module n 
 
Figure 2.3 Modified MSC  with diode array.  
The later development of MSC in DC microgrids comes from an idea in conventional MSC. 
The master is responsible for maintaining the DC bus voltage, and the slave modules are 
responsible for the power sharing [30]. Since  it must have an interface converter to work as a 
voltage source to maintain the DC bus voltage, it is usually assigned to the grid connected 
converter. The master module is operated as the voltage source, and the slave modules are 
operated as current sources, as shown in Figure 2.4. This control scheme leads to  accurate power 
sharing compared with droop control, which will be further discussed in the next section .  
DES1DC Bus
DES1 DESn
 
Figure 2.4 Master -slave control for distributed power systems . 

--- Page 41 ---
41 
 Superviso ry control  (SVC) [31] is applied in the upper layer control of a microgrid system 
where the system parameter information will be proc essed and data exchange will be carried out. 
It provides the optimisation control supervisions to the lower control layers. A mixed concept of 
supervisory control and multi -agent control methods is proposed in paper [32]. Multi -agent 
control (MAC) [33] uses peer to peer (P2P) control for the power management of microgrids. The 
communication links lie between each neighbourhood; therefore, the system is configured in a 
‘distributed’ way. The MAC control [34][35][36][37] uses sparse communication links/networks 
to regulate the energy storage system in microgrids, which makes the system networks reliable.  
The upp er layer controls mainly target the energy  management in DC microgrids. Their 
optimisation objectives are based on external factors, while the most important part involving the 
power electronics control and system performance is made up of the bottom layer  controls, such 
as voltage/current control, droop control and DC bus voltage regulations, etc. Applying 
communication infrastructure to DC microgrids adds to cost and complexity. Therefore, many 
methods are proposed for the power management of DC microgrid s without additional 
communication infrastructures, such as DC bus signalling and power line communications.  
The next three sections will review the control methods applied in DC microgrids without 
additional communication infrastructure. Their working mec hanism will be introduced, and their 
applications and roles in a hierarchical control scheme will be set forth .  
2.1.3 Droop Control and Variations  
Droop control, also known as adaptive voltage positioning [38][39], is one of the most popular 
control methods applied in microgrids. Unlike the AC system [40], there is no frequency in the 
DC system. The voltage droop in DC microgrids is introduced by output current multiplying 
virtual resistances (or output power multiplying droop terms). As for an ideal tightly regulated 
interface converter, the output impedanc e tends to be zero. This means that when there are two 
distributed energy sources  are connected  in parallel (as is shown in  Figure 2.5), there is a la rge 

--- Page 42 ---
42 
 circulating current between them if a tiny terminal voltage difference exists. Therefore, virtual 
resistance is introduced to avoid this situation .  
DES1 DES2Rv RvDC Bus
+_
Rvv*+_
Po or ioerrv
Droop  primary  
controllerv' 
 
Figure 2.5 Equiv alent circuit of two paral leled distributed energy sources . 
A typical droop curve combination for two parallel -connected interface converters is shown 
in Figure 2.6, and they can  be written as equation (2-1) and equation (2-2).  
𝑣𝑘′=𝑣𝑘∗−𝑖𝑜𝑘𝑅𝑘𝑖𝑣 (2-1) 
𝑣𝑘′=𝑣𝑘∗−𝑃𝑜𝑘𝑅𝑘𝑃𝑣 (2-2) 
where 𝑣𝑘∗ is the nominal voltage ; 𝑣𝑘′ is the voltage reference for the controller ; 𝑖𝑜𝑘 is the output 
current  and 𝑃𝑜𝑘 is the output power ; 𝑅𝑘𝑖𝑣  is the virtual resistance (or droop coefficient ) for output 
current ; 𝑅𝑘𝑃𝑣 is the power droop factor and o utput power based droop control; 𝑘 is the 𝑘-th 
converter  connected in the system.  
v' 
ioio2 io1v*
R2
R1iviv
 
v' 
PoPo2 Po1v*
R2
R1PvPv  
(a) (b) 
Figure 2.6 Droop curves in DC microgrids; (a) output c urrent based droop control ; (b) output power 
based droop control . 
When multiple distributed energy sources are connected to the common DC bus, the power 
sharing between them thus can be adjusted by virtual resistances. In other words, the virtual 

--- Page 43 ---
43 
 resistances are responsible for the power sharing between these distributed sources. Noticin g the 
droop curves in Figure 2.6, these parameters can be varied by upper control layers with 
communication infrastructure, such as 𝑅𝑘𝑖𝑣 and 𝑣𝑘∗. Based on this idea, many adaptive droop 
control methods [41][42][43] are proposed to manage the power distributions in DC microgrids .  
However, droop control has several drawbacks. First, the voltage droop introduced by droop 
control is not desired in some applications requiring constant bus voltage . Second, the values of 
the droop coefficient affect the accuracy of the power/current shar ing. Ideally , the power sharing 
can be proportionally achieved using virtual resistance. However, for the applications with long 
power lines, the line resistance cannot be neglected, and this will degrade the accuracy of the 
power sharing.  
Based on the ab ove analysis, much research work has been done to overcome these drawbacks .  
First of all, p aper [44] uses a low bandwidth communication (LBC) to realise the DC bus 
voltage restoration by adding the additional values to the voltage referen ce, as shown in Figure 
2.7. It also points out that a large droop coefficient can provide more accurate current sharing. 
However, a larger voltage droop w ill be introduced as a trade -off. Large  voltage droop  make s 
shift of quiescent operating point , and system stability might be affected . Related work using low 
bandwidth communication can be found  in papers [45][46][47]. Paper [48] introduces the 
neighbour terminal voltage to the local controller to achieve DC bus restoration . 
+_
Rvv*+_
Po/ioerrv
Droop  primary  
controllerv' +δ From LBC
 
Figure 2.7 Bus restoration with low bandwidth communications.  
Secondly, regarding the improvement of current/power sharing accuracy, paper [49] proposes 
a method to automatically adjust the droop coefficient according to the load such that when the 

--- Page 44 ---
44 
 load is large, accurate current sharing can be achieved. Paper [50] addresses the circulating current 
sharing issues of two paralleled interface converters by introducing droop index control. Similarly, 
a droop index  method based on the PV power was proposed in paper [51] to achieve accurate 
current sharing. Paper [52] introduces secondary control to remove the voltage droop and achieve 
accurate current sharing by voltage shift and slope adjust ment .  
Taking line resis tance into consideration, paper [53] proposes a droop -based control strategy 
to achieve accurate current shar ing for different working modes, such grid -connected mode and 
off-grid mode.  In addition , papers [54][55] implement droop control under hierarchical control 
schemes in DC microgrids, in which the proportional current sharing was achieved through 
communications, and line impedance is no longer a problem. Apart from proportional current 
sharing,  average current sharing is applied  in [56]. In addition, some other methods [57] with 
nonlinear droop coefficients are proposed for meeting power regulation requirements. The fuzzy 
logic controllers are also applied to achieve accurate current/power sharing in papers [58][59][60]. 
To sum up, conventional droop control cannot actively optimise current sharing between 
distributed sources; it only provides a mechanism to achieve power sharing. Much research work 
has been conducted to modify the droop control method. For energy  management, upper layer 
communication or signalling is required .  
Droop control  has advantages in regulating energy storage systems, such as  battery banks or 
supercapacitors. The virtual resistance can be adjusted by the battery state of charge (SoC ). Paper  
[61] proposes a double -quadrant SoC based droop control method to regulate battery power in the 
case of overuse. Similar SoC based droop control methods have also been proposed  in papers 
[31][60][62] for coordinating multiple battery bank s, multiple supercapacitors [63][64], and 
hybrid energy storage [65][66]. A frequency -based droop control for hybrid energy storage 
systems with function separatio n is proposed in paper [67], so that the energy storage system can 
dynamically respond to various situations .  

--- Page 45 ---
45 
 After reviewing the above previous research work, it can be concluded that droop control is 
applied in the bottom layer control from a hierarchical control scheme perspective, which is 
directly related to converter dynamics .  
2.1.4 DC Bus Signalling   
DC bus signalling  (DBS)  [69][70] is a method that uses different DC bus voltage levels to 
achieve s ignalling between distributed sources. This method is developed from voltage level 
signalling [71]. Voltage level signalling (VLS) is a discontinuous form of voltage droop that 
allows sources to be scheduled in a certain working voltage window. VLS method is different 
from the purpose  of voltage droop, which is t o provide power sharing with minimal voltage 
deviations on the common DC bus. Large voltage deviations are allowed in VLS since the system 
is designed to operate within a specified voltage window.  
The mechanism of VLS  method  is to utilise the inner current  loop saturation to realise the 
voltage droop. When the system load increases, the distributed source will step into the current 
saturation  mode, so the DC bus voltage decreases as the load increases until it reaches the next 
working voltage window to wake  up another distributed source to supply the load. This 
mechanism is similar to MSC shown in  Figure 2.4. DC bus voltage stays constant until the inner 
current loop reaches the saturation limit, which is shown as the solid line in Figure 2.8. However, 
VLS has its limitations. When new distributed sources are connected to the system, new working 
voltage windows need to be assigned for their operations. For a system with many distr ibuted 
sources, the number of working voltage windows will be large.  
VLS becomes DBS method by adding the droop loop  to each working voltage window, which 
is shown as the dashed line in Figure 2.8. In this case, when new distributed sources are connected, 
they can work under the previous working voltage window by droop control with power sharing. 
Therefore, the power from the original distributed source  can be shared with new distributed 
sources. Meanwhile, the number of working voltage windows can be reduced.  

--- Page 46 ---
46 
 
State 1
State 2State 3
State 4Voltage 
Load Voltage level signalling
DC bus signalling 
Figure 2.8 Diagram  for voltage level si gnalling and DC bus signalling  control methods . 
Based on the working mechanisms illus trated above, the control block diagram of the DBS 
method is shown in Figure 2.9. The advantage of the DBS control method is that it can regulate 
the distributed source in the DC system automatically without external communication 
infrastructure. However, the signalling is load -dependent. In other words, the load’s power 
consumption will de termine the system’s working state .  
+_
Rvv*+_
ioerrv
Droop v' 
Optional PI
Current 
saturationsInner   
controller
 
Figure 2.9 Control bl ocks for DBS method . 
Based on the conventional VLS and DBS methods, many mode -adaptive DBS control 
methods [72][73][74][75][76] have been applied in DC microgrids. The mechanism of the mode -
adaptive DBS control method is shown in Figure 2.10. Like conventional DBS methods, only one 
interface converter is used to operate as the voltage source to maintain the DC bus voltage. The 
working states of each distributed source vary between the voltage source and current source. 

--- Page 47 ---
47 
 Apart from the mode -adapt ive DBS methods, the conventional DBS method is also extended to 
other applications, such as solid state transformers [77] and SoC -based battery coordination [78]. 
In the se cases, multiple -mode transitions are also involved .  
VSZDC Bus
CSCS
CSVSDC Bus
CSCS
CSZ
 
Figure 2.10 Mechanism of mode -adaptive DBS droop control methods . 
DBS control method can be applied above droop control layers, which can also be seen from 
its working principles. Certainly, it is flexible to adjust this method with additional 
communication infrastructure on the upper control layers .  
2.1.5 Power Line Signalling/ Communication   
Power line signalling/ communication (PLS/PLC) is different from droop and DBS control 
methods. Literally, the communication signals are delivered through power lines. Power line 
communication does not participate in the dynamic control of interface converters; it is a method 
that replaces  conventional communication infrastructure.  
The mechanism of a typical PLC method [79] is to inject dedicated signals into the power 
line, where the signals carry the information that is used to change or modify the parameters in 
the lower control layers. T his is shown in Figure 2.11. 

--- Page 48 ---
48 
 
Line impedanceDC bus
Controller Distributed 
sources Signal 
process
Rv,v*...
Controller Distributed 
sources Signal 
process
Rv,v*...
Module 1 Module nr r s s 
Figure 2.11 The mechanism of power line signalling/ communication . 
Compared with conventional communication methods, PLC does not need dedicated 
communication links. However, circuits to create and process signal are still required. The 
injected signals can affect the  power quality of the DC bus, and the signals can be dramatically 
influenced by line impedance .  
Apart from the conventional PLC methods, some modified  PLC methods [80][81] are 
proposed, which utilise the inherent output voltage ripple of the interface converters as the signal 
carrier to achieve power line communication. The output voltage ripple frequency of interface 
converter can be varied by setting different switching frequencies. Several different modulation 
technologies are applied, such as freque ncy shift keying [82][83][84], power/signal dual 
modulation [85], Direct Sequence Spread Spectrum and phase shift keying [86]. Compared with 
the conventional PLC method, these methods do not need additional circuits to inject signal s into 
the power line. Due to the inherent ripple contained in the interface  converters, the effect on power 
line quality is avoided. However, the received signals still need to be processed by both hardware 
filter circuits and software signalling demodula tion. The digital signal process, such as (sliding) 
discrete Fourier transformation (DFT), adds to the complexity of this method , such as on 
programming . 

--- Page 49 ---
49 
 2.2 Stability Analysis in DC Microgrids  
Stability is essential for DC microgrids, and stable operation  is the premise of upper layer 
controls. In a DC microgrid  with multiple converters , the dynamics of interface converters are no 
longer individually self -dependent. The interactions of these converters affect system 
performance and stability. As for a single DC bus topology, which is one of the most applied 
topologies in DC microgrids [87], the dynamics and interactions of the system can be divided into 
two parts, which are sourc e to load (S2L) interactions and source to source (S2S) interactions,. 
Stability issues will be explored  from these two perspectives . 
2.2.1 Stability Analysis Methods  
There are two main methods applied in stability analysis: small signal linear methods and  
large signal nonlinear methods. Linear methods are mainly based on small signal analysis [88]. 
Tools that ca n be used to evaluate system stability are eigenvalue [89], Nyquist plot, Routh -
Hurwitz stability criterion, etc.  
Large signal nonlinear methods are used to deal with the complex nonlinear problems in DC 
microgrids. The nonlinear tools are mainly based on Lyapunov related nonlinear techniques. 
Unlike small signal a nalysis, the system stability is unknown except near the quiescent operating 
point . The large signal nonlinear methods can estimate the attraction region of the stable operating 
point  that is also named domain of attraction (DoA), which is depicted in Figure 2.12. If the 
operating point inside the DoA , the system always tends to be stabl e, otherwise  the operating 
point outside the DoA tends to make the system  divergent. When using the nonlinear method, a 
Lyapunov function needs to be ascertained. There are several ways to find this function. Brayton 
and Moser [90][91] propose a method to find the Lyapunov function for electrical systems that 
have capacitors and inductors. Based on this approach, paper [92] uses this Brayton -Moser -based 
mixed potential criterion to evaluate the performance of CPL. A method based on Takagi -Sugeno 
multi -modelling method [93] to determine/estimate the DoA is proposed in paper [94].  

--- Page 50 ---
50 
 As a sub -stream of the nonlinear control theorem, passive theory is also applied in the large 
signal stabilisation of interface converters. Paper [95] proposes a passivity -based integral control 
for Boost converters. The creation of storage function in this paper is power related. Some other 
passivity -based nonlinear controls for interface converters can be found in [96][97]. In addition, 
passive theory has applications in the frequency domain, and facilit ates the analysis of linear 
systems, which will be further discussed in section 2.2.3 .  
Further information on large signal nonlinear analysis can be found in the references [94] and 
[98].  
DoA
divergent
 
Figure 2.12 Domain of attraction for large signal nonlinear stability criteria.  
Even though large signal nonlinear analysis has advantages over the uncertain complex 
system, and gives conservative stability boundaries, it is difficult to guide conventional controller 
stability designs. Conventional controller stability designs in industrial applications are mainly 
based on small signal linear models. Therefore, the linear methods and stability criteria will be 
specifically discussed.  
2.2.2 Instability Factors in DC Microgrids  
The interactions of interface converters in a DC microgrid are shown in Figure 2.13. The 
interactions in the system can be divided into source to load (S2L) and source to source (S2S) 
interactions .  

--- Page 51 ---
51 
 
Converter n 
v*
i
+- Compensator 
and modulatorRv
v' Distributed 
generatorsConverter2
v*
i
+- Compensator 
and modulatorRv
v' Distributed 
generatorsBus
DC-DC
converter
dHVout
Vref
Vout
+-erro
rCompensator 
and modulatorLoad +
_
CPLDC-DC
converter
dHVout
Vref
Vout
+-error Compensator 
and modulatorLoad +
_
CPLSource Load 
Converter1 
v*
i
+- Compensator 
and modulatorRv
v' Distributed 
generators Load vbusvbus
Zo(s) Zi(s) 
Figure 2.13 Discrimination of  the sources and loads in a DC microgrid.  
For the S2L interactions, constant power load (CPL) is one of the most widely studied 
unstable factors in DC microgrids because both the source and load are tightly  regulated 
conve rters. The downstream converter, also known as point of load converter , react s as negative 
incremental resistance (NIR) in dynamics. A diagram of NIR is depicted in Figure 2.14.  
Quiescent operating 
point
iv
V
ISlope=-V/IP=vi
 
Figure 2.14 Diagram for showing negative increme ntal resistance caused by constant power load . 
The power is constant for a CPL and  can be written as equation (2-3). 
𝑃=𝑣𝑖=𝑉𝐼 (2-3) 
where 𝑃 is power. If small variations are superimposed on the DC bus voltage ∆𝑣 and terminal 
output current ∆𝑖 on equation (2-3), then equation (2-4) can be attained . 
𝑃=(𝑉+∆𝑣)∙(𝐼+∆𝑖)=𝑉𝐼+𝑉∆𝑖+∆𝑣𝐼+∆𝑣∆𝑖 (2-4) 

--- Page 52 ---
52 
 By combing  equation  (2-3) with equation (2-4), and neglect ing the second order ac terms, the 
dynamic term inal resistance can be calculated . 
∆𝑣
∆𝑖=−𝑉
𝐼=−𝑅 (2-5) 
The imposed NIR interacts with the upper stream filters to form a negative resistance 
oscillator [99], so further threatening the stability of a cascaded system .  
The other type of interaction is S2S interactions. S2S interactions can be anal ysed from the 
source and the paralleled power sharing sources. Regarding the source itself, the instability could 
be introduced by the non -minimum phase (NMP) in the interface converter transfer functions, 
such as Boost converter, Buck -Boost, fly -back conv erters, etc. The physics [100]  of NMP is that 
the output value tends to go in the opposite direction of the intended value. As for the paralleled 
power sharing sources, the research about them  mainly discuss es the issues of stability 
performance after introducing droop control since  the interface converters in DC microgrids are 
usually implemented with droop control. Stability evaluations regarding the impact of droop 
coefficients can be found in references [101] [102] [103] [104] . 
2.2.3 Linear Stability Criteri a 
As mentioned  in section 2.2.1 , linear analysis of stability in a distributed system is mainly 
based on small signal analysis, which means linearizing a nonlinear system at a steady state 
operating point with small signal disturbance. Linear stability analysis in DC microgrids is mainl y 
developed from Middlebrook’s theory [105] [106] [107] , which is initially for input filter design  
of tightly regulated power converters. The system is shown in Figure 2.15. 

--- Page 53 ---
53 
 
Filter Converter Zo(s) Zi(s)+
-Vg
controllerdv
T(s) 
Figure 2.15 Impedance interaction with input filter . 
With the introduction  of an input filter, the plant transfer function is altered to equation (2-6). 
𝐺𝑣𝑑(𝑠)={𝐺𝑣𝑑(𝑠)|𝑍𝑜(𝑆)=0}∙1+𝑍𝑜(𝑠)
𝑍𝑁(𝑠)
1+𝑍𝑜(𝑠)
𝑍𝐷(𝑠) (2-6) 
where 𝐺𝑣𝑑 is the  duty cycle  to output voltage transfer function;  𝑍𝑜(𝑠) is the output impedance of 
filter; 𝑍𝑁(𝑠) is equal to the input impedance 𝑍𝑖(𝑠) under the condition that the controller varies 
the duty cycle to maintain the output voltage variation as much close to zero as possible ; 𝑍𝐷(𝑠) 
is equal to the input i mpedance 𝑍𝑖(𝑠) under the condition that duty cycle is equal to zero.  
Considering the closed control loop gain 𝑇(𝑠), the converter input impedance 𝑍𝑖(𝑠) can be 
expressed by the following equation (2-7). 
1
𝑍𝑖(𝑠)=1
𝑍𝑁(𝑠)𝑇(𝑠)
1+𝑇(𝑠)+1
𝑍𝐷(𝑠)1
1+𝑇(𝑠) (2-7) 
By applying the output impedance of filter 𝑍𝑜(𝑠) on equation (2-7), then the impedance ratio 
𝑇𝑀𝐿𝐺 can be att ained as  equation (2-8). 
𝑇𝑀𝐿𝐺=𝑍𝑜(𝑠)
𝑍𝑖(𝑠)=𝑍𝑜(𝑠)
𝑍𝑁(𝑠)𝑇(𝑠)
1+𝑇(𝑠)+𝑍𝑜(𝑠)
𝑍𝐷(𝑠)1
1+𝑇(𝑠) (2-8) 
Ther efore, if 𝑍𝑜(𝑠) is designed to be much smaller than 𝑍𝑁(𝑠) and 𝑍𝐷(𝑠) (or 𝑍𝑜(𝑠)≪
𝑍𝑁(𝑠) & 𝑍𝑜(𝑠)≪𝑍𝐷(𝑠) ), which is called impedance inequality, the previous system dynamics 
will not be affected by the introduced filter. Based on this idea, the input filter can be replaced by 
the interface converters, which is commonly seen in distributed DC systems or DC m icrogrids.   

--- Page 54 ---
54 
 A cascaded interface converter system is shown in Figure 2.16. The two interface converters 
are designed to be individually stable .  
Source
subsystemLoad 
subsystemZo(s) Zi(s)+
-+
-+
-+
-V1a V2a V1b V2b
 
Figure 2.16 Interaction of a cascaded interface converter system . 
 𝐺𝑎=𝑉2𝑎
𝑉1𝑎 is defined as the stable line transfer function of the source subsystem, and 𝐺𝑏=𝑉2𝑏
𝑉1𝑏 
is defined as the stable line transfer function of the load subsystem. The interactions of the S2L 
converters can be analysed from equation (2-9).  
𝐺𝑎𝑏=𝑉2𝑏
𝑉1𝑎=𝑉1𝑏𝐺𝑏
𝑉2𝑎
𝐺𝑎=𝐺𝑎𝐺𝑏
𝑉2𝑎
𝑉1𝑏=𝐺𝑎𝐺𝑏
𝑉2𝑎
𝑉2𝑎𝑍𝑖
𝑍𝑜+𝑍𝑖=𝐺𝑎𝐺𝑏
1+𝑍𝑜
𝑍𝑖=𝐺𝑎𝐺𝑏
1+𝑇𝑀𝐿𝐺 
(2-9) 
where 𝑇𝑀𝐿𝐺=𝑍𝑜
𝑍𝑖 is the minor lo op gain  (MLG) .  
Due to the fact that 𝐺𝑎 and 𝐺𝑏 are stable, the system stability is then determined by 𝑇𝑀𝐿𝐺.  If 
the Nyquist contour of 𝑇𝑀𝐿𝐺 does not encircle the point ( -1, j0), then the stability of the cascaded 
system can be guaranteed. In addition, the interactions of two interface converters are also 
reflected by the term 1
1+𝑇𝑀𝐿𝐺. If 𝑇𝑀𝐿𝐺≪1, which is equivalent to 𝑍𝑜(𝑠)≪𝑍𝑖(𝑠), then the 
interactions of the cascaded system are small. In other words, the two subsystems are more 
‘individual’ . 
Based on the minor loop gain analysis, many stability criteria are proposed , which will be 
listed in the following discussion . The initial one is Middlebrook’s stability criterion. 
Middlebrook proposes a forbidden circle that is contained in the unit circle, as shown in Figure 
2.17 with a black solid line circle. The impedance ratio ( 𝑇𝑀𝐿𝐺) must be limited in the forbidden 

--- Page 55 ---
55 
 circle so that the Nyquist contour of 𝑇𝑀𝐿𝐺 will never encircle the ( -1, j0). This stability criterion 
gives good guidance to engineers from the design -oriented ana lysis (D OA). If the impedance of 
one side is known, then the other side’s impedance can be determined easily  to enable stable 
operations . However, it can be seen that this criterion is quite conservative because in some cases, 
the system can be stable when  𝑇𝑀𝐿𝐺  traverses the forbidden circle. In order to limit the Nyquist 
contour of 𝑇𝑀𝐿𝐺 within the forbidden circle, the terminal filters are always designed to be bulky, 
which is also not cost -effective .  
Real Imag
ESAC 
Middlebrook 
Criterion-1
OACGMPM 
Criterion
RESC
 
Figure 2.17 Various criteri a for stability boundary . 
Gain  margin and phase margin criterion (GMPMC)  [108]  was proposed many years later after 
Middlebrook’s criterion to extend the forbidden region. This criter ion allows the Nyquist contour 
of 𝑇𝑀𝐿𝐺 to lie outside the forbidden circle. In other words, it allows the impedance inequality to 
be negative over some frequencies while promising enough gain and phase margin. This criterion 
releases the forbidden regi on boundary, which also provides the path for later forbidden region 
extension; as a trade -off, both magnitude and phase information are required from the perspective 
of design -oriented analysis. Paper [109]  tries to apply this criterion to multiple load subsystems. 
However, paper [110]  proves that it could fail when individual load impedances are not 
proportional. The opposing argument criterion (OAC) [110] [111] [112]  is then proposed to 
overcome this issue. This criterion shows only a vertical line intersecting the real axis with the 
gain margin far from ( -1, j0) so the Nyquist contour of 𝑇𝑀𝐿𝐺 will not encircle that point. Simila rly, 

--- Page 56 ---
56 
 this criterion also needs to know the magnitude and phase information of both source and load 
subsystems. Sudhoff  et al. further extends the forbidden region and proposed the energy source 
analysis consortium (ESAC) [113] [114]  and the root exponential stability criterion (RESC) [115] .  
He points out that all the criteria are affected by the component grouping, which means that a 
stable system may violate the stability criterion with a different component grouping, and  he states 
that the proposed EASC gains more immunity from the component grouping .  
Table 2-1 Comparison s of minor loop gain based stability criteri a. 
Stability criterion  Conservativeness  Comments  
Middlebrook  Very conservative  Initial stability criterion; effective tool from 
DOA  
GMPMC  Less conservative  Extended stability criterion; not very 
effective on multiple load subsystems  
OAC  Medium conservative  Overcome s the difficulty in GMPMC  
ESAC  Less c onservative  Smallest forbidden region  
RESC  Less conservative  Developed from  EASC; more robust from a 
numerical perspective  
 
All these criteria and forbidden regions are summarized in Figure 2.17, and the comparisons 
and comments related to these criteria are listed in Table 2-1. Further reading of other researchers’ 
comments on stability criteria can be found in paper [116] .  
In DC microgrids, the system  usually  involves more than two cascaded converter interactions. 
When a large number of converters  are introduced  in the system, how does this affect the system’s 
terminal impedance?  Some research [117] [118]  addresse s this question .  

--- Page 57 ---
57 
 
Load 
subsystem
Load 
subsystemSource
subsystem
Source
subsystem
Source
subsystemLoad 
subsystemZ1(s)Z2(s)Zn(s) Z n+1(s)
Zn+2(s)
Zn+m(s)DC bus 
Figure 2.18 System impedance analysis . 
It is found that the total terminal source impedance will become smaller if more parallel 
sources are connected, as is shown in equation (2-10), 
𝑍𝑠=(1
𝑍1+1
𝑍2+⋯+1
𝑍𝑛)−1
=(∑1
𝑍𝑖𝑛
𝑖=1)−1
 (2-10) 
Similarly, the total load impedance is written in the equations (2-11). 
𝑍𝐿=(1
𝑍𝑛+1+1
𝑍𝑛+2+⋯+1
𝑍𝑛+𝑚)−1
=(∑1
𝑍𝑛+𝑗𝑚
𝑗=1)−1
 (2-11) 
Therefore, a n intuitive  conclusion  can be drawn based on the MLG criteria that more sources 
in the system can stabilise the system, and greater load in the system tends to make the system 
more unstable.   
Apart from the minor loop gain -based stability analysis, passive theory [119]  is also 
consi dered an effective method to analyse the stability issues of DC microgrids . As mentioned, 
passive theory has been used in nonlinear analysis. In this case, the sectionalisation of source 
impedance and load impedance is no longer needed. This is shown in Figure 2.19. The total DC 
bus impedance is then written in equation (2-12).                                                                                                                                                                                                                                 

--- Page 58 ---
58 
 𝑍𝑏𝑢𝑠=(∑1
𝑍𝑖𝑛
𝑖=1+∑1
𝑍𝑛+𝑗𝑚
𝑗=1)−1
 (2-12) 
This criterion  [120]  points out that if the total bus terminal impedance satisfies two conditions: 
(1) 𝑍𝑏𝑢𝑠(𝑠) has no right half plane (RHP) poles; and (2) 𝑅𝑒{𝑍𝑏𝑢𝑠(𝑗𝜔)}≥0,∀𝜔, then the terminal 
impedance is passive. From the above conditions, it can be seen that the passive impedance 
stability criterion is more conservative than the conventional MLG a nalysis. The impedance lies 
whole RHP in Nyquist plot, and the margins are also difficult to be given [118] . This method is 
further developed in [121] . In this paper, the total DC bus impedance is divided i nto individual 
terminal impedance for the passive evaluations. It can be easily proved that as long as the 
individual terminal impedance is passive, then the whole system terminal impedance is passively 
bounded, and the system is thus stable .  
System Zbus(s)Load 
subsystem
Load 
subsystemSource
subsystem
Source
subsystem
Source
subsystemLoad 
subsystemZ1(s)Z2(s)Zn(s) Zn+1(s)
Zn+2(s)
Zn+m(s)DC bus
 
Figure 2.19 Total bus impedance analysis . 
2.2.4 Stabilis ation Methods in DC M icrogrids  
Based on the above  stability criteria, many methods are proposed to stabilise DC microgrid 
systems with respect to impedance analysis. They can be broadly divided into two types.  
The first type is to cope with CPLs, and it uses two methods: passive filter and active 
controller stabilisations. Passive filter stabilisation methods are mainly based on Middlebrooks’ 
stability criterion and its extensions. Passive filter damping methods can be found in 

--- Page 59 ---
59 
 [122] [123] [124] [125] [126] . The damped filters are designed to decouple the d ynamics of two 
cascaded converters. However, the damped filters are normally designed to be bulky. This adds 
to the cost and reduces the flexibility of system installations.  
The second method is active stabilisation. The terminal impedance is affected by the 
controllers; it thus can be shaped actively by altering or modifying the controllers . Current 
feedforward control to enhance the stability can be found in paper [127] . Input voltage 
feedforward active compensation methods can be found in paper [128] . In addition, active 
controllers based on the passivity for shaping the terminal impedance can be found in paper [118] . 
Other a ctive controller designs can be found in [129] . Paper [130]  uses many methods to mitigate 
the system oscilla tions such as damped filters, load shedding, additional energy storage, etc. 
Compared with damped filter design, active stabilisation methods avoid the additional passive 
components. However, it lacks universality for stabilising the system.  
The second type is to cope with NMP converters and  there are two general groups of 
techniques [131]  to cope with NMP converters. The first one is the power stage related techniques. 
For example, operating a Boost converter at the discontinuous conduction mode does not exhibit 
the non -minimum phase [132] . Magnetic coupling [133] [134]  is used to eliminate the NMP, while 
this method modifies the converter topology and ad ds additional elements. The second group of 
techniques is the control related techniques. The parasitic resistance in the output capacitor 
[131] [135] [136] [137]  is used to adjust the position of positive zero on the transfer function, yet it 
also magnifies the voltag e ripple. In terms of dealing with the NMP, it lacks the general methods 
to line up with double loop control .  
Stability studies on droop control can be found in many papers. A frequency -dependent 
virtual impedance stabilisation method is proposed in [138] [139] . A low pass filter -based virtual 
impedance is introduced, so  high frequency oscillation can be avoided. On the other hand, stability 
analysis with droop control at lower frequency stability performance is analysed in paper [140] . 
Inspired by virtual resistance, introducing a virtual inductor for stabilising CPL in the DC system 
can be found in paper [141] . An o utput voltage feedforward active compensation method based 

--- Page 60 ---
60 
 on passivity is proposed  in paper [121] . However, the droop control loop is altered in this case 
and lacks universal representation. A c omparative study on droop stability performance with 
different droop curves is conducted  in paper  [142] .  
Other methods such as DC electric spring [143] [144] [145]  are also used for stabilising the 
system. This method was developed from the mechanical spring that is used for the mitigation of 
vibrations. Similarly, the “DC electric spring” can be used for damping the oscillations of a DC 
bus. It maintains the functions of the energy storage systems; mean while, the input side resistance 
can also adjust the input source variations.   
2.3 Conclusions  and Problem Statements  
In this Chapter, the control strategies applied in DC microgrids are reviewed and compared. 
Droop control is one of the most widely appli ed control methods. However, it has drawbacks, 
such as voltage deviations and current sharing accuracy issues. From the perspective of a 
hierarchical control scheme, droop control lies outside the double loop controller and participates 
in the converter dy namics. The parameters of droop control, such as virtual resistance and floating 
voltage, can be modified by the upper layer’s communication links for power management. DBS 
method can be used to regulate the distributed generations without additional commu nication 
infrastructure. However, this method is a load adaptive method, which means that the states of 
the distributed sources themselves  are not considered. This means that the signalling processes 
are passive. As a substitute for communication links, PL C methods realise communication 
through the power line. Even though this method does not need conventional communication 
links, it still needs dedicated circuits to achieve the functions of signal modulations and 
demodulations. In addition, the signals ove r the power line can be affected by the power level of 
the system and line impedance. The signals also require complex analysis algorithms, such as 
(sliding) discrete Fourier transformation. It is still a challenge for cost -effective DC microgrids to 
be ap plied a proper control strategy  without additional communication infrastructures.  

--- Page 61 ---
61 
 Secondly, the stability issues in DC distributed systems or DC micro grids are reviewed and 
compared . A typical unstable factor in DC distributed systems is the negative impedance 
introduced by the constant power load. One efficient way to deal with the two stage interactions 
is to conduct impedance analysis. It can provide the design guideline for the stab ility design of a 
DC distributed system. This case has been widely studied. Regarding source side stability issues, 
however, the terminal impedance introduced by droop control is not clearly derived. In addition, 
the techniques dealing with the NMP still l ack adjustability with respect to DC microgrid 
applications .  
  

--- Page 62 ---
62 
  
Chapter 3   
 
Introduction of DC Microgrid Bench  
This Chapter introduces a DC microgrid bench for experimental validation of the work 
presented in this dissertation. The hardware design of bidirectional  boost converters  for this bench 
is presented in detail .  
Interface converters are the link between renewab le energy sources, energy storage  and a DC 
bus within a DC microgrid. Energy storage plays an important role in DC microgrids, especially 
in islanded  operation. Bidirectional converters are therefore necessary for some of the distributed 
sources, such as battery banks for connection to the micro grid.  
3.1 Low Voltage DC Microgrid Bench  
The DC microgrid experimental bench used in this research is shown in Figure 3.1. and the 
configuration of this bench is shown in Figure 3.2. This DC microgrid bench comprises  an 
interface converter setup, a PV emulator, battery banks, a DC power supply, an electronic load, a 
computer control panel and resistors. Among them, the P V emulator and the electronic load can 
be controlled and monitored by the laptop. Therefore, various PV generation and load conditions 
can be emulated.  

--- Page 63 ---
63 
 
Oscilloscope Electronic 
load
Interface converter 
setup Laptop PV emulator
Resistor Battery banks
Soaking 
resistorSwitches  
Figure 3.1 An overview of D C microgrid bench.  
Grid
PV
Battery  
Resistor Battery  
Resistor Electronic 
loadAC/DC
 
Figure 3.2 Configuration of DC microgrid bench.  
Interface conver ters are the bridge that links distributed  sources and the common DC bus. In 
this research, a bidirectional boost converter is designed for this low voltage DC microgrid bench .  
The connection details of each distributed source will be introduced in section 3.3.  

--- Page 64 ---
64 
 3.2 Design of interface converters  
The interface converter contains two parts:  power board and control board. The control and 
power boards are galvanically isolated. A block diagram of the interface converter is shown in  
Figure 3.3.  
Based on the configuration in Figure 3.3, the front view of the interface converter is shown 
in Figure 3.4(a), and the whole setup of interface converters is shown in Figure 3.4(b).  
In Figure 3.4(a), the functions of each area are listed in Table 3-1. 
Table 3-1 Specification of interface converter.  
Area  Function  Area  Function  
① Main power circuit  ④ MOSFET driver circuit  
② Voltage and current transducer  ⑤ Auxiliary power module  
③ Analog signal process circuit  ⑥ Micro-controller card  
 
The detailed schematic and PCB layout of the interface converter can be found in Appendix 
A1.   

--- Page 65 ---
65 
 
C
iS SCurrent 
transducer
S SVoltage 
transducer
Sample v i v d
Control board(TMS320F28335)i v i v dDrive Sample 
State 
machine
Algorithm PID MPPT DBII II
y xL
Auxiliary 
powerAuxiliary 
powerisolationVoltage 
transducerCurrent 
transducer 
Figure 3.3 Block diagram of the interface converter.  
① ④ ② 
③⑥ 
⑤
  
(a) (b) 
Figure 3.4 Prototype of low voltage DC microgrids. (a) the front view of interface converters; (b) setup of 
interface converters for DC microgrids.  
 


--- Page 66 ---
66 
 3.2.1 Power Board  
The power board contains the main power circuit, MOSFET gate drivers, and current/voltage 
sampling circuits.  
The m ain power circuit is shown in Figure 3.3. A bidirectional boost converter topology is 
used. It can be noticed that a switch is put between the capacitor and current transducer. The 
current transducer can sample the current either the  current before the capacitor or after the 
capacitor. The purpose of this design is to make the power board compatible for future 
considerations of multiple DC microgrid connection. In this research, the input (left) current 
transducer is used to sample th e inductor current. The output (right) current transducer is used to 
sample the load current.  
Current and voltage signals are sampled by isolated transducers and processed by analog 
circuits. Their circuits are shown in Figure 3.5 and Figure 3.6. The sampled current and voltage 
signals will be processed b y a differential amplifier and voltage follower. Finally, the signals will 
be sent to the micro -controller card.  
MOSFET drivers are powered dedicatedly by isolated power modules.  The MOSFET drive 
circuit is shown in Figure 3.7. 
The values of all passive components are provided in the appendix  A2.  
LV25-PR1
R2R3R6
R5C3
C4R7
C5C1C2+
-+
-+5V
-5V+5V
-5V+15V HV+
-15V HV-V
R4
 
Figure 3.5 Voltage sampling circuit.  

--- Page 67 ---
67 
 
CASR 6-NPR1 R2R5
R4C3
C4R6
C5 C1C2+
-+
-+5V
-5V+5V
-5V+
-Ref 
+5VV
GND
R3 
Figure 3.6 Current sampling circuit.  
HCPL-3120N/C
IN+
IN-
N/CVCC
OP
OP
VEER1
C11515SVO+ VIN+
VO- VIN-N/C C2
C3
PWM+15V
Dr_up
Dr_downR3R2
R4
 
Figure 3.7 MOSFET drive circuit.  
The components in the power board are list ed in Table 3-2. 
Table 3-2 Component list of power board.  
Components  Types  Voltage required  
Current transducer  CASR 6 -NP +5𝑉 
Voltage transducer  LV25 -P ±15𝑉 
MOSFET  FDP42AN15A0  N/A 
PWM driver  HCPL -3120  +15𝑉 
PWM driver power supply  TMA 1515S  +15𝑉 
Amplifier  LM224  ±5𝑉 
 

--- Page 68 ---
68 
 3.2.2 Control Board  
The control board contains auxiliary power supplies and a micro -controller (digital signal 
processor (DSP) TMS320F28335).  
Auxiliary power is regulated by the TRACO power modules with 12V/5W output. Then it is 
converted to ±15𝑉 and ±5𝑉. They are created respectively by two identical power module s with 
back-to-back connections, which is shown in Figure 3.8. ±15𝑉 are used to the supply the voltage 
transducer and MOSFET driver power module and dri vers.  ±5𝑉 are used to supply the amplifiers, 
current transducer and micro -controller  card.  
TRACO 
POWER IL1205S
IL1205S
IL1215S
IL1215S+15V
-15V+5V
-5V+12V
18-75V
 
Figure 3.8 Auxiliary power circuit.  
The components in the control board are list ed in Table 3-3. 
Table 3-3 Component list of control board.  
Components  Type  
Auxiliary power  TRACO POWER TEN 5 -4812WI  
IL 1205S  
IL 1215S  
Control card  TMS320F28335  
 

--- Page 69 ---
69 
 3.3 Configurations of Distributed Sources  
The experimental setup contain s four interface converters. One is used as the grid connected 
converter, two are connected to rechargeable lead -acid battery banks, and another is connected to 
a PV panel.  
The DC microgrid system is connected to a n AC grid via a DC power supply. In order to 
simulate the grid connected cases, the connections in Figure 3.9 are applied. The DC power supply 
is used to connect the AC grid and provide power to the DC microgrid. The DC power supply  
cannot absorb power, so a soaking resistor  R is parallel connected to the power supply to consume 
power. When the DC microgrid has surplus power to feed back to the grid, it can be consumed 
by the soaking resistor , or equally, the power from the DC power supply is reduced .  
CL +
-DC 
busR
GridSurplus power 
soaking  resist or
Cin
DC power supply
 
Figure 3.9 Emulated grid connections.  
CL +
-DC 
busCin
 
Figure 3.10 Battery connections  

--- Page 70 ---
70 
 
CL +
-DC 
busCin 
Figure 3.11 PV panel connections.  
Two 12V lead -acid batteries are connected in series to form 24V, which is the input voltage 
of the interface converter. The connection of energy storage is shown in Figure 3.10. Using battery 
banks as energy storage is necessary for the operation of a DC microgrid, especially for the off -
grid mode. It has two groups of battery banks in the experimental system. They are regulated 
respectively by the interface converter 2 and the interface converter 3.  
The PV connection is shown in Figure 3.11. Different from previous two situations, PV only 
has single power flow. Therefore, it works as a Boost converter to inject the power into the DC 
microgrid.  
The parameters and values of the simu lated grid converter are listed in  Table 3-4. 
Table 3-4 Parameters for the converter connections.  
DC power supply  Input: 110~240VAC, 50/60Hz  
Output: 0~60VDC  
Power rating: 1.2kW  
Battery banks  Rechargeable lead -acid battery  12V, 24Ah;  
Number: 2  
PV PV output voltage: 0~40V  
Power rating: 150W  
Decoupling (input) capacitor ( 𝐶𝑖𝑛) 470𝜇𝐹 
DC converter indu ctor (𝐿) 240𝜇𝐻 
DC converter output capacitor ( 𝐶) 470𝜇𝐹 
Soaking resistor ( 𝑅) 10Ω 
Power rating the DC/DC converter  250W 
DC converter topology  Bidirectional Boost converter  

--- Page 71 ---
71 
 3.4 Conclusions  
In this Chapter, a low voltage  DC microgrid test bench for the experimental work of this 
research is introduced. The detailed design of interface converters is introduced. The 
configuration and connections of interface converters with different types distributed sources are 
illustrated .  
  

--- Page 72 ---
72 
  
Chapter 4  Dual -window DC Bus Interacting 
Method for DC Microgrids   
Conventional droop control and DBS methods are load -adaptive methods. Droop control can 
be used to achieve plug and play performance. Multiple -mode DBS methods have the advantage 
of accurate power sharing, but they have limited ability in regulating a large number of distributed 
energy sources. Although PLC methods can achieve low bandwidth communications  without 
additional communication links , they still need additional modulation an d demodulation circuits. 
A novel information exchange method is thus proposed for cost -effective DC microgrids, which 
is called DC bus interacting (DBI) method. DBI method can realise low speed signalling to 
manage the power between distributed energy sour ces. It does not need any additional 
communication links and  does not need the modulation and demodulation circuits required in 
PLC methods. DBI method utilises the following advantages: plug and play performance of droop 
control, power sharing of voltage source and current source mode, and voltage signalling in 
conventional DBS method.  
In this Chapter, the mechanism and principle of the proposed DBI method for two -way 
signalling between distributed energy sources are presented. The design and implementati on of 
the DBI method  is illustrated. Finally, a simple case study is provided, and the experimental 
results demonstrate the feasibility of the proposed DBI method for DC microgrid controls . 
 

--- Page 73 ---
73 
 4.1 Mechanism of DC Bus Interacting Method  
The proposed DBI method [149]  realises signalling by altering the working mode between 
voltage source and current source. It has two working periods: plug period and play period1. The 
mechanism of the DBI method is illustrated in Figure 4.1. 
DSRv
DSDSDC Bus
Plug PlayPlug Play RvRv
 
Figure 4.1 General mechanism of proposed DBI method . 
• In the plug period, low speed signalling is required such that the plugged distributed 
source can be registered by the master module2. It must have at least an interface converter 
to maintain the DC bus voltage in  DC microgrids, such as the grid -connected interface 
converter. The rest of the other distributed sources can either work under voltage sources 
with droop control or current sources. In this thesis, they work as current sources for the 
consideration of pow er sharing accuracy . 
• In the play period, accurate power management can be achieved by making distributed 
sources work as current sources, such as SoC based charging/discharging for battery 
                                                   
1 Plug period refers to the moment when a distributed source is plugged -in; play peri od refers to the state 
that a distributed source normally works in.  
2 The master module works as a voltage source to maintain the DC bus voltage; the slave module works 
as a current source to supply or absorb power from  the DC microgrid.  

--- Page 74 ---
74 
 banks and maximum power point tracking (MPPT) for PV generations . If the distributed 
sources need to send the signal again, they need to be switched to voltage source to 
interact with the master module  to regulate the common DC bus voltage with designed 
signal series. The signal series here means that the DC bus voltage w ill be regulated to  a 
dedicated signal form for signalling. This will be further discussed in section 4.4 . 
The distributed source works between the voltage source and the current source to interact 
with other sources through the common DC bus to achieve si gnalling . This is how the author 
names this method the DC bus interacting method .  
4.2 Discussion of Droop Curves  
During the plug period, the distributed source is working as a voltage source to regulate the 
DC bus voltage with signal series, as is shown i n Figure 4.1. Conventional droop control cannot 
realise the signalling; some manipulation  is required  to achieve signalling on the conventional 
droop control.  
In this research , it is assumed that there a re only two distributed sources interacting each time  
in a DC microgrid . The equivalent circuit of this two -node system is shown in Figure 4.2.  
Controller 
Interface converter 2+_v2*Rv2
io2
v2' Loads Controller 
Interface converter 1+_v1*Rv1
io1
v1' DC bus
Loads 
+-+-
dd
v
v
 
Figure 4.2 Two-node equivalent model of interface converters . 

--- Page 75 ---
75 
 The two -node droop control equations can be attained in equation (4-1). 
𝑣𝑘′=𝑣𝑘∗−𝑖𝑜𝑘𝑅𝑣𝑘    𝑘∈{1,2} (4-1) 
where 𝑣𝑘′ is the voltage reference for the control loop;  𝑣𝑘∗ is the nominal voltage (or floating 
voltage); 𝑖𝑜𝑘 is the converter output current; 𝑅𝑣𝑘 is the virtual re sistance  (or droop coefficient); 𝑘 
is the 𝑘-th converter  connected in the common DC bus.  
v1*v' 
io1
2
io1 io2v2*
 
vk*v' 
io1
2
io1 io2  
(a) (b) 
v1*v' 
io1
2
io1 io2v2*
 
v1*v' 
io1
2
io1v2*  
(c) (d) 
v1*v' 
io12
io1v2*
  
(e)  
Figure 4.3 Various droop curve combinations. (a) droop curves with different floating voltages and 
droop coefficients; (b) droop curves with identical floating voltage but different droop coefficients; (c) 
droop curves with different floating voltages but identical droop coefficients; (d) droop curves with 
zero droop coefficient and point of intersection at right side; (e) droop curves with zero droop 
coefficient  and point of intersection at left side . 

--- Page 76 ---
76 
 By analysing all possible droop curves based on the above equations (4-1), the interactions 
of the two interface converters are shown in Figure 4.3.  
Figure 4.3(a) shows droop curves having different floating voltages and droop coefficients. 
Their relationship can be shown in the following equation (4-2). 
𝑖𝑜1=𝑣1∗−𝑣2∗
𝑅𝑣1+𝑅𝑣2
𝑅𝑣1∙𝑖𝑜2   (𝑅𝑣1≠0) (4-2) 
Once interface converter 2 is plugged in, the common DC bus voltage can be affecte d by both 
of these two parameters, and no effective and useful information can be used for bus signalling .  
Figure 4.3(b) shows the general droop curves for paralleled interface converters [150]  in a 
DC microgrid. Two curves share the same floating voltage, and current sharing can be attained 
through setting different droop coefficients, which is shown in the following equation (4-3), 
𝑖𝑜1=𝑅𝑣2
𝑅𝑣1∙𝑖𝑜2 (4-3) 
When interface converter 2 is plugged in, the DC bus voltage will rise due to the total output 
current being shared by interface converter 2. However, th e bus voltage is locked under the 
floating voltage no matter how the load changes or the droop coefficient varies. Therefore, this 
group of droop curves is also not applicable for bus signalling .  
The droop curves in Figure 4.3(c) have the same droop coefficient and different floating 
voltages. Their relationship is shown in equation  (4-4),  
𝑖𝑜1=𝑣1∗−𝑣2∗
𝑅𝑣1∙𝑖𝑜2 (4-4) 
Similarly, even though a constant current gap exists between the interface converters, it still 
has no effective parameters for bus signalling when interface converter 2 is plugged in . 
Figure 4.3(d) shows one droop curve having zero droop coefficient. When interface converter 
2 is plugged -in, the DC bus voltage can be reduced to 𝑣2∗. The 𝑣2∗ is an effective value that can be 
used fo r bus signalling . Figure 4.3(e) shows a droop curve with zero droop coefficient, having a 
higher voltage than the floating voltage, and an intersectio n point on the negative part. In this case, 

--- Page 77 ---
77 
 when interface converter 2 is plugged in, the DC bus voltage will be maintained at 𝑣2∗, which is 
effective and can be used for bus signalling .  
Compared with the two curves in  Figure 4.3(d) and  Figure 4.3(e), the lower  voltage  can also 
be easily reached if the load power is large enough in Figure 4.3(d). In practical implementation, 
it could lead to misinterpretation, and affect  the effectiveness of bus signalling. Base d on the 
above analysis , Figure 4.3(e) is selected for the bus signalling during the plug p eriod .  
4.3 Principle of the DC Bus Interacting Method  
More details are added to t he droop curves in Figure 4.3(e) and further  shown in Figure 4.4. 
The bus voltage contains two voltage windows. The first one is a signalling voltage window, 
which only occurs over the signalling period. The other one is a working voltage window and  has 
droop characteristics .   
2
1
imaxInteracting vs
Rv
iomWorking 
windowSignal  
window
A
Maximum powervT*v' 
iovB*Signalling 
period
ineg
 
Figure 4.4 Dual window droop curves of interface converters . 
Assuming an interface converter is working under droop curve 1, the 𝑣𝑇∗ is top floatin g 
voltage for the control loop voltage reference, 𝑣𝐵∗ is the bottom voltage where the maximum 
voltage deviation is allowed  under the droop coefficient 𝑅𝑣, the maximum power  difference  
allowed in this interface converter can be written in equation (4-5), 

--- Page 78 ---
78 
 𝑃𝑚𝑎𝑥=(𝑣𝑇∗−𝑣𝐵∗)∙𝑖𝑚𝑎𝑥 (4-5) 
where 𝑣𝐵∗=(𝑣𝑇∗−𝑅𝑣𝑖𝑜𝑚)|𝑖𝑜𝑚=𝑖𝑚𝑎𝑥.  
Theoretically, when interface converter 2 is plugged in and starts to conduct signalling, which 
means that the DC bus voltage will rise to the signal voltage 𝑣𝑆, it will generate a negative current 
𝑖𝑛𝑒𝑔 due to the droop control in interface converter 1. The amplitude of 𝑖𝑛𝑒𝑔 can be expressed as 
equation (4-6). 
𝑖𝑛𝑒𝑔=𝑣𝑆−𝑣𝑇∗
𝑅𝑣 (4-6) 
The negative current 𝑖𝑛𝑒𝑔 will cause an extra power burden for interface converter 2 because 
it not only needs to supply power to the load, but also must compensate for the interacting power 
introduced by the negative current. From the power balance consideration, interface convert er 2 
must satisfy the following equation (4-7), 
𝑃2≥|𝑣𝑆∙𝑖𝑛𝑒𝑔|+𝑃𝐿 (4-7) 
where the 𝑃2 is power capability of interface converter 2; 𝑃𝐿 is the load power .  
In most practical applications, negative current is not desired because the power capacity of 
the converter to be connected to the DC b us is not guaranteed. For the Boost converter case, the 
excess power may cause instability in the system due to the non -minimum phase. Therefore, 
negative current compensation is required during this period. The compensation of the non -
minimum phase will b e further discussed and solved in Chapter 5 .  
The control block  diagram of interface converter 2 is shown in  Figure 4.5. The reason for 
interacting negative current is that the outer voltage loop is still active when the signalling 
interaction occurs. One solution is to isolate  the outer voltage loop. Therefor e, during the 
signalling period, the output current of the interface converter can still seamlessly operate with 
compensated positive current or zero current mode. The modified control block diagram is shown 
in Figure 4.6. In this case, the bus voltage is introduced to monitor the system state. Once the 
system is in signalling state, the outer voltage loop will be isolated . The current reference value 

--- Page 79 ---
79 
 could be positive or zero to form positive current compensation or zero current compensation. 
Those compensations will be further discussed in the experimental section 4.5.1.  
+_
Rvv*+_
GciiL
d
viL*
ioerr
+_Gcv
iLc SoC %
ITwv' 
 
Figure 4.5 Control block of proposed DBI method.  
+_
Rvv*+_
GciiL
d
viL*
ioerr
+_Gcv
viLc
SoCTw%IVsv' 
 
Figure 4.6 Control block of proposed DBI method with negative interacting current modification . 
The common DC  bus voltage participate s in the inner current loop such that over the 
signalling period, the inner loop current reference 𝑖𝐿𝑐 can be adjusted by the signal voltage 𝑣𝑆, 
which is shown as the red dashed arrow in Figure 4.4. 
4.4 Signal Series Design  
The above section discussed the working principle for achieving signalling. In this part, the 
signal series design will be introduced. As the blue dashed arrows show in Figure 4.4, the signal 
series can be designed with many options .  
4.4.1 Signal Series  and Extendibility  
One of the easiest methods is to design different pulse widths to represent different distributed 
sources. A list of signal series des ign examples is shown in  Table 4-1. Using different pulse 

--- Page 80 ---
80 
 widths can be effective when the system does not contain a great number of distributed sources. 
However, the signalling period will last very long when the system has a large number of 
distributed sources. By noticing the signal series, the low part of the  signal series is wasted, as the 
low voltage level is not used to define the signal series. Therefore, another way to make the signal 
series more effective is to use 1/0 to design the signal series .  
Table 4-1 Signal series design with different pulse width s. 
 Signal series 
with 1 bit Signal series with 2 bits ⋯ Signal series with 𝑛 bits 
1 
Ts 
Ts Ts  ⋯ 
Ts Ts Ts
... 
2 
Ts 
Ts Ts  ⋯ 
Ts Ts Ts
... 
⋯ ⋯ ⋯ ⋯ ⋯ 
𝑚 
Ts 
Ts Ts  ⋯ 
Ts Ts Ts
... 
Note: 𝑚 is the number of distributed sources.  
If assuming a fixed pulse width 𝑇𝑠 and 5 bits for example, two signal series examples are 
shown in  Figure 4.7. In this figure, the bit 1 represents the signal voltage 𝑣𝑆 and bit 0 represents 
𝑣𝑇∗ or 𝑣, vice versa.  
Ts1
0 01
0
Ts1 1
01
0
 
Figure 4.7 Signal series design with fixed pulse width and mu ltiple bits.  
Theoretically, for 𝑛 bits signal series, there will be 2𝑛  states, as equation (4-8) shows, for 
users to define.  
𝐶21𝐶21𝐶21⋯𝐶21⏟        
𝑛=2𝑛  (𝑛≥2) (4-8) 

--- Page 81 ---
81 
 Admittedly, the above two signal series design methods are not the only options. More 
protocol designs for different control functions and purposes are also feasible with the proposed 
dual-window DBS method. In this Chapter, a simple case study with a simple signal series is 
conducted in the experimental part (section 4.5.2) to validate the feasibility of the proposed 
method. A complex signal series with 6 bits will be used in Chapter 6 for the power 
sharing/management of DC microgrids . 
4.4.2 Discussion s of Signal Magnitude and Width  
The key parameters of  the proposed DC bus interacting method are the signal voltage 𝑣𝑆 and 
the signal pulse width 𝑇𝑆. The signal pulse amplitude 𝑣𝑆 can directly affect the DC bus voltage 
level. The requirement of choosing 𝑣𝑆 is that it can be detected by the interface converters 
paralleled in the common DC bus. Assuming the system parameters are in Per Unit (PU), such as 
𝑣𝑏𝑢𝑠𝑃𝑈 for the common DC bus floating voltage in per unit, and 𝑣𝑠𝑃𝑈 for the signal voltage in per 
unit, then based on conventional DBS methods [66][74], let arbitrarily , 
𝑣𝑠𝑃𝑈=1.05𝑣𝑏𝑢𝑠𝑃𝑈 (4-9) 
A signal pulse amplitude lower than this value is acceptable as long as the power noise from 
the DC bus voltage does not affect the signal and lead to misinterpretation. However, if the signal 
pulse amplitude is set to be too large, it significantly depart s from the quiescent operating point. 
In this case, a redesign of compensators is required.  
The selection of 𝑇𝑠 depends on the control compensator and soft start time. The step response 
time of an interface converter normally ranges from micro -seconds to tens of  micro -seconds . For 
Boost converters, the range of soft start time is dependent on their applications; it thus makes 
𝑇𝑠 range from tens of micro -seconds to hundreds of micro -seconds .  

--- Page 82 ---
82 
 4.5 Experimental Validation s  
The experiment contains two parts. The first part shows the results of modification of negative 
interacting current; the second part shows a simple case study in which the proposed method can 
be used to actively control the other interface converter such that power sharing can be ach ieved. 
The experimental system configuration is shown in  Figure 4.8. 
Interface
Converter
2Interface
Converter
3
Electronic 
loadR R
24V 24V
 
Figure 4.8 Experimental configurat ion for validating proposed DBI method . 
The parameters used in this section are listed in Table 4-2. 
Table 4-2 List of experimental parameters for dual -window DBI method . 
Parameters  Values  
𝑣𝑆 52.5V 
𝑣𝑇∗ 50V 
𝑣𝐵∗ 45V 
𝑅𝑣 1Ω 
𝑅 220Ω∙2 
Electronic load  0-100W  
Lead -acid battery banks  24V∙2 
 

--- Page 83 ---
83 
 4.5.1 Negative Interacting Current Modification  
The experimental result of two interface converter interactions over the signalling period is 
shown in Figure 4.9. For illustration purposes, the signal pulse width is set as 2s, with 1 bit for 
observing the negative interacting current.  
Interface converter 2 initially works under droop control, and inte rface converter 3 is plugged 
in at 𝑡1. After a 3s delay  (to conveniently show the results) , interface converter 3 causes the DC 
bus to interact with interface converter 2, and the bus voltage is raised to 52.5V. During the 
signalling interaction period, t he current in interface converter 2 is reduced to a negative value 
which is exactly as predicted. As the results, interface converter 3 injects a large current to supply 
both the load and the power caused by the negative current. It can be shown that plugg ed-in 
interface converter 3 has the power burden if there is no manipulation of the negative current. On 
the other hand, the interface converter to be plugged -in may not succeed in signal interaction if it 
has a low power capacity .  
The results of compensa ting for the negative interacting current are shown in Figure 4.10 and 
Figure 4.11. The starting process is similar to that in Figure 4.9. The positive current 
compensation is shown in Figure 4.10. When interface converter 3 starts signalling, the bus 
voltage is regulated at the signal voltage, and due to the positive current compensation, the current 
in interface converter 3 is nearly  zero in this case, which avoids the large current as shown in 
Figure 4.9. Therefore, the proposed current compensation method works very well. Similar ly, 
zero current compensation is shown in Figure 4.11. In this case, the load power will be taken by 
interface converter 3 over the signalling period. The zero current compensation provides 
advantages for bidirectional power flow cases, such as battery banks .  
  

--- Page 84 ---
84 
 
10V/div
2A/div
2s/div2s
52.5V
0A
0VInteracting negative currentDC bus voltage
0AIC2  current
IC3 current
t13s 
Figure 4.9 Experiment al results of DBI method with negative interacting current . 
10V/div
2A/div
2s/div2s
52.5V
0A
0VDC bus voltage
0AInteracting current 
compensationIC2 current
IC3 current
 
Figure 4.10 Experiment al results of DBI method with pos itive interacting current compe nsation.  
 

--- Page 85 ---
85 
 
10V/div
2A/div
2s/div2s
52.5V
0A
0VDC bus voltage
0AZero current controlIC2 current
IC3 current 
Figure 4.11 Experiment al results of DBI method with zero interacting current compensation . 
4.5.2 A Simple Case Study  
A simple case study (has been published by the author as the reference [149] ) is perfo rmed 
to validate the feasibility of the proposed method in power management. The signal series are 
chosen as two bits with pulse width 400 ms as discussed in section 4.4. The experimental results 
are shown in Figure 4.12. The first signal series shown in this figure indicate that interface 
converter 3 is plugged in, which will be registered by interface conv erter 2. The second signal 
series shown in this figure is triggered by interface converter 2 to wake up interface converter 3 
to participate in the power sharing with 1A. Similarly, when interface converter 3 is no longer 
able to supply the power due to th e low SoC, it will send the signal series to interface converter 2 
and then log off. Therefore, the two -way signalling is achieved by the proposed dual -window DBI 
control method. A complex signal series configuration to manage the power can be found in 
Chapter 6.  
 

--- Page 86 ---
86 
 
Increasing loadDC bus voltage
0A
0A400ms5V/div
2A/div
2s/div
IC3 currentIC2 current
1A 
Figure 4.12 Experimental results of signalling with proposed DBI method , ON case . 
DC bus voltage
1A0A
0A400ms
 low output, self-off1s
IC2 current
IC3 current5V/div
2A/div
2s/div
 
Figure 4.13 Experimental results of signalling with proposed DBI method, OFF case.  
  

--- Page 87 ---
87 
 4.6 Conclusions  
This chapter proposes a novel dual -window DBI control method for DC microgrids and  
discusses its mechanism and working principle. It can achieve plug and play performance as well 
as low speed signalling for power management for a DC microgrid. The idea behind the proposed 
DBI method originates from the various droop coefficient combinat ions. The theoretical existence 
of negative interacting current is addressed according to  the practical application. The 
experimental results show the feasibility and effectiveness of the proposed DBI method.  
The main contributions of this Chapter are the  following:  
A novel dual -window DC Bus interacting method  is proposed  for small scale DC microgrid 
control applications. With the DBI method, the interface converters within a DC microgrid system 
can exchange information without additional communication li nks and devices. This method does 
not change the previous controller parameters and  is able to realise plug and play performance 
and low speed signalling. Compared with conventional DBS control, the proposed DBI method 
uses fewer voltage windows, has the p otential to regulate more distributed sources, and is able to 
carry more information. Compared with PLC method, the proposed method does not need 
additional modulation and demodulation circuits and DFT programme. In addition, it is less 
impacted by line im pedance than PLC.  
The proposed DBI method has the following limitations:  
This method relies on voltage sampling accuracy, which means that when the voltage 
transducer is broken or the voltage measurement is not accurate, this method will not work. 
Further more, this method will change the voltage level of the DC bus, which is not applicable to 
those applications with high requirements or sensitivity with regards to DC bus voltage. Finally, 
it has a limited information exchange rate compared with PLC but  is sufficient for most DC 
microgrid control applications .  
  

--- Page 88 ---
88 
  
Chapter 5   Passive Stabilise rs Design for 
Interface Converters  
Boost  conver ter is notorious for containing  a non-minimum phase  in transfer functions , which 
makes it more difficult to contro l compared with Buck converter. The non -minimum phase 
contained in the Boost  converter transfer function makes it have the potential to threaten the 
system stability . The passive control theorem  provides an idea for stable system analysis from the 
energy p erspective. This theorem points out that a passive system is always stable . It provides the 
passive requirement s for the transfer functions in linear time invariant  (LTI)  systems, which is  
called  positive realness.  
In this chapter, the passive theory is b riefly introduced. The process to  apply this theory to 
converter design and  passivate the converter  are explained. Besides, the parameters in t he loop 
controller s based on the passive theory are illustrated. Finally, experimental results show  the 
effective ness of the proposed passive stabiliser.  
5.1 Passive Theory —Brief Introduction  
Passive theory is a systematic theorem to discuss the system stability (includes linear and 
nonlinear system s) and  has many sub -theorems for different propositions and definitions. In this 
section, the author tries to abstract the theorems relevant to the design and requirement of interface 
converters. The full pas sivity theorem and related proofs  in the following  discussion s can be found 
in the literature [151] . Passive theory  discusses the sta bility from energy perspective.  To put it 

--- Page 89 ---
89 
 simply,  if a system tends to con sume the energy, then the system always tends to be stable.  It can 
be illustrated as follows.  
Consider a system with state variables 𝑥∈𝑅𝑛,𝑢∈𝑅𝑚 and 𝑦∈𝑅𝑚, if there exist s a 
nonnegative function 𝐻(𝑥) and 𝜀(𝑡) such that,  
∫𝑢𝑇(𝜏)𝑦(𝜏)𝑑𝜏𝑡
0=𝐻(𝑥(𝑡))−𝐻(𝑥(0))+𝜀(𝑡) (5-1) 
Then the  system is passive. Where ∫𝑢𝑇(𝜏)𝑦(𝜏)𝑑𝜏𝑡
0 represents the energy supplied to the 
system, 𝐻(𝑥(𝑡))−𝐻(𝑥(0)) is the stored energy and 𝜀(𝑡) represents the dissipated energy. This 
theory is widely applied in nonlinear systems. However, it is difficult to guide the linear controller 
analysis  from design -oriented analysis (D OA). Fortunately , this theory also gives the passive 
requirement in the linear system.  
Consider a stable LTI system  as shown in equation (5-2). 
{𝑥̇=𝐴𝑥+𝐵𝑢
𝑦=𝐶𝑥+𝐸𝑢 (5-2) 
where 𝑥∈𝑅𝑛,𝑢∈𝑅𝑚 and 𝑦∈𝑅𝑚.  
This system is  said to be  passive if and only i f there exist matrices 𝑃,𝐿∈𝑅𝑚×𝑛 and 𝑊∈
𝑅𝑚×𝑛 with 𝑃>0,𝐿>0 (positive definite) such that , 
𝐴𝑇𝑃+𝑃𝐴=−𝑄𝑇𝑄−𝐿 (5-3) 
𝐵𝑇𝑃−𝐶=𝑊𝑇𝑄 (5-4) 
𝑊𝑇𝑊=𝐸+𝐸𝑇𝑄 (5-5) 
Lemma (Positive -real Lemma).  A stable  LTI system given in equation  (5-2) with 𝐸≠0 is 
positive if and only if there exists a positive definite matrix 𝑃 such that ,  
[𝐴𝑇𝑃+𝑃𝐴𝑃𝐵−𝐶𝑇
𝐵𝑇𝑃−𝐶−𝐸−𝐸𝑇]<0 (5-6) 
When 𝐸=0, the above condition is reduced to , 

--- Page 90 ---
90 
 𝐴𝑇𝑃+𝑃𝐴<0 (5-7) 
𝐵𝑇𝑃=𝐶 (5-8) 
In most practical application s, it is not easy to the find the positive definite matrix 𝑃, and the 
above scheme is not applicable in real controller design. In DC/DC converter applications, the 
controller design is mainly based on the transfer functions. Therefore, the above input -output 
property can be defined on the transfer functions by introducing positive real transfer functions.  
Definition  A transfer function 𝐺(𝑠) is said to be positive real if  
• 𝐺(𝑠) is analytic in  𝑅𝑒(𝑠)>0; 
• 𝐺(𝑗𝜔)+𝐺∗(𝑗𝜔)≥0  for any frequency ω that 𝑗ω is not a pole of 𝐺(𝑠). 
Here, 𝐺∗(𝑗𝜔) is the complex conjugate transpose of 𝐺(𝑗𝜔). 
Theorem  A linear system as given in equ ation (5-2) is said to be passive if and only if its 
transfer function 𝐺(𝑠)=𝐶(𝑠𝐼−𝐴)−1𝐵+𝐸 is positive real.  
The above theorem forms an input -output version of the positive -real lemma in the frequency 
domain. For single input single output passive systems, the condition  𝐺(𝑗𝜔)+𝐺∗(𝑗𝜔)≥0 
reduces to 𝑅𝑒(𝐺(𝑗𝜔))≥0, which means that the real part of their frequency response is always 
nonnegative. In other word, the phase shift is always within [−90𝑜,90𝑜], and for st rictly passive 
system within ( −90𝑜,90𝑜). In real scenario, the controller has limited bandwidth . Besides, 
sampling components , such as current and voltage transducers,  have limited bandwidth . Therefore, 
the phase shift actually can be bounded within the switch ing frequency ; then the above boundary 
can be written as equations (5-9). 
𝑅𝑒(𝐺(𝑗𝜔))≥0,𝜔∈(0,2𝜋𝑓𝑠) (5-9) 
where 𝑓𝑠 is the switching frequency of Boost  converter.  
A passive system is stable and easy to control. Therefore, the non-minimum phase  contained 
in Boost  converter then can be  render ed with  passivation. The passivation  here refers to make the 
plant passive and (strictly) positive real.  

--- Page 91 ---
91 
 5.2 Passiv ation for Interface Converters  
The non -minimum phase contained in the Boost  converter has the  potential to threat the 
system stability. Commonly applied control methods for Boost  converter are single loop voltage 
control and double loop  voltage/current  control. The non-minimum phase  in voltage control plant 
transfer function contains second order  terms , which makes the system difficult to control and the 
compensator structure complex . The double loop control eliminates the second order dominator  
and simplifies the outer loop control plant. This also simplifies the controller design. However, 
the non -minimum phase still exists , and could make the system unstable . From the transfer 
function analysis, the non -minimum phase makes the system have the negative part on Nyquist 
plot, and ha ve the potential to encircle ( -1, j0).  
5.2.1 Modelling and Analysis of Interface Converter s 
The first step is to attain the converter transfer functions. Modelling of Boost  converter with 
small signal analysis has been done in many literature [152] [153] . For the analysis convenience  
and simplicity  of models , the minor  terms, such as inductor and capacitor equivalent parasit ic 
resistance are ignored  in this research . Accurate model and manipulations can be found in 
literature  [153] .  
A typical interface converter connected to the DC bus is shown in Figure 5.1. By analysing 
the power switch ON and OFF state, average state equations are shown in equation (5-10) and 
equation (5-11). 
L
vg(t)C R d(t)d’(t)v(t)+
-Source DC bus
iL io
 
Figure 5.1 Interface converter in DC microgrids . 

--- Page 92 ---
92 
 {𝐿𝑑𝑖𝐿(𝑡)
𝑑𝑡=𝑣𝑔(𝑡)−𝑑′(𝑡)𝑣(𝑡)
𝐶𝑑𝑣(𝑡)
𝑑𝑡=𝑑′(𝑡)𝑖𝐿(𝑡)−𝑖𝑜(𝑡) (5-10) 
𝑑
𝑑𝑡[𝑖𝐿(𝑡)
𝑣(𝑡)]=
[   0−𝑑′(𝑡)
𝐿
𝑑′(𝑡)
𝐶0]   
[𝑖𝐿(𝑡)
𝑣(𝑡)]+[01
𝐿
−1
𝐶0][𝑖𝑜(𝑡)
𝑣𝑔(𝑡)] (5-11) 
where 𝑣𝑔(𝑡) is the input voltage of distributed source, 𝑖𝐿(𝑡) is the inductor current, 𝑣(𝑡) is the 
terminal voltage,  𝑖𝑜(𝑡) is the output current,  𝑑′(𝑡) is equal to  1−𝑑(𝑡) and 𝑑(𝑡) is the duty cycle 
of the PWM signal.  
If denote A=[0−𝑑′(𝑡)
𝐿
𝑑′(𝑡)
𝐶0],𝐵=[01
𝐿
−1
𝐶0] , equation (5-11) can be written as equation 
(5-12). 
[𝑖̇𝐿̇(𝑡)
𝑣̇(𝑡)]=𝐴[𝑖𝐿(𝑡)
𝑣(𝑡)]+𝐵[𝑖𝑜(𝑡)
𝑣𝑔(𝑡)] (5-12) 
By applying small ac variations, calculation s and manipulations , the equivalent ac small 
signal model of a Boost  converter is shown in Figure 5.2. 
∆vg(t)L
Dʹ  : 1V∆d(t)
I∆d(t) C ∆v+
-R* *
 
Figure 5.2 Equivalent model of Boost  converter . 
Transfer functions for the Boost  converter are listed  below  from equation (5-13) to equation 
(5-16). 
𝐺𝑣𝑑(𝑠)=𝑉
𝐷′∙1−𝑠𝐿
𝐷′2𝑅
𝑑𝑒𝑛(𝑠) (5-13) 

--- Page 93 ---
93 
 𝐺𝑖𝑑(𝑠)=2𝑉
𝐷′2𝑅∙1+𝑠𝑅𝐶
2
𝑑𝑒𝑛(𝑠) (5-14) 
𝐺𝑣𝑔(𝑠)=1
𝐷′∙1
𝑑𝑒𝑛(𝑠) (5-15) 
𝐺𝑖𝑔(𝑠)=1
𝐷′2𝑅∙1+𝑠𝑅𝐶
𝑑𝑒𝑛(𝑠) (5-16) 
where 𝑑𝑒𝑛(𝑠)=1+𝑠𝐿
𝐷′2𝑅+𝑠2𝐿𝐶
𝐷′2. 
The transfer functions can be  displayed in Figure 5.3 for the convenience of controller design .  
∆vGvd
Gid
Gvg
Gig++
++∆iL
∆v g∆dConverter transfer functions
Rf H
+_Gcv +_Gci
∆vʹ  ∆vc
 
Figure 5.3 Converters transfer function map . 
The inner loop transfer function 𝐺𝑖𝑑 is shown in equation  (5-14). The inner loop control plant 
has minimum phase numerator and second order dominator with infinite amplitude gain. All the 
passive component s in the circuit are always larger than zero and t he duty cycle D is always 
between (0,1), which mean that the inner loop 𝐺𝑖𝑑 has no intersection with negative part of real 
axis on Nyquist plot . Thus, the inner loop is always stable .  
The outer loop plant does not manifest  from state equations, yet it can be attained from the 
transfer function map. With  simple logic analysis  from the transfer function map in Figure 5.3, 
the ou ter loop plant is the transfer function of inductor curren t reference to output voltage, as is 
shown in equation (5-17). 

--- Page 94 ---
94 
 𝐺𝑣𝑐=∆𝑣
∆𝑣𝑐=∆𝑣
∆𝑑∆𝑑
∆𝑣𝑐 (5-17) 
∆𝑣𝑐 is approximately  equal to the inductor current  multiplying the current sampling resistor 
𝑅𝑓, which is because the purpose of the controller is trying to tune the value of inductor current 
to follow the value of ∆𝑣𝑐. Therefore,   
∆𝑣𝑐=∆𝑖𝐿∗𝑅𝑓≈𝑅𝑓∆𝑖𝐿 (5-18) 
By applying the equation (5-18) to equation  (5-17), then the outer loop plant can be attained 
below , 
𝐺𝑣𝑐=∆𝑣
∆𝑣𝑐≈∆𝑣
∆𝑑∆𝑑
𝑅𝑓∆𝑖𝐿=1
𝑅𝑓𝐺𝑣𝑑
𝐺𝑖𝑑 (5-19) 
Applying the transfer function s 𝐺𝑣𝑑 and 𝐺𝑖𝑑, the outer loop control plant can be written as 
equation (5-20). 
𝐺𝑣𝑐≈1
𝑅𝑓𝐺𝑣𝑑
𝐺𝑖𝑑=𝐷′𝑅
2𝑅𝑓1−𝑠𝐿
𝐷′2𝑅
1+𝑠𝑅𝐶
2 (5-20) 
Normally, the controller can be designed according to the control plant. However, by 
analysing  this equation, the numerator contains the non -minimum  phase, and it makes the outer 
plant have negative value over some frequency  on Nyquist plot , which does not  satisfy the 
positive real requirement . This may be the potential threat to the stability for the DC microgrid . 
The Nyquist plot of plant 𝐺𝑣𝑐 is drawn in Figure 5.4. 
ReImg
ω→ +∞ ω→ 0 
-1
 
Figure 5.4 Nyquist plot of outer loop control plant . 

--- Page 95 ---
95 
 In order to analyse how system components  affect the system dynamics, f or the calculation 
and reading convenience, let , 
𝛼=𝐷′𝑅
2𝑅𝑓,𝛽=𝐿
𝐷′2𝑅,𝛾=𝑅𝐶
2 (5-21) 
Then, the equation  (5-20) becomes , 
𝐺𝑣𝑐≈𝛼1−𝑠𝛽
1+𝑠𝛾 (5-22) 
The dynamics over frequency domain can be analysed by substitut ing 𝑠 with 𝑗𝜔, one can get  
𝐺𝑣𝑐≈𝛼1−𝑠𝛽
1+𝑠𝛾=𝛼(1−𝑗𝜔𝛽)
(1+𝑗𝜔𝛾)=𝛼(1−𝑗𝜔𝛽)(1−𝑗𝜔𝛾)
(1+𝑗𝜔𝛾)(1−𝑗𝜔𝛾)
=𝛼1−𝑗𝜔𝛽−𝑗𝜔𝛾+𝑗2𝜔2𝛽𝛾
1−(𝑗𝜔𝛾)2
=𝛼(1−𝜔2𝛽𝛾)−(𝛽+𝛾)𝜔𝑗
1+𝜔2𝛾2 (5-23) 
The dominator  is always positive. The real part 1−𝜔2𝛽𝛾 has the potential to become 
negative when 𝜔→+∞. Therefore, at the low frequency and high frequency, the asymptotic 
value of 𝐺𝑣𝑐 is as shown below.  
𝜔→0,𝐺𝑣𝑐→𝛼=𝐷′𝑅
2𝑅𝑓 (5-24) 
𝜔→+∞,𝐺𝑣𝑐→−𝛼𝛽
𝛾=−𝐿
𝑅𝑓𝐷′𝑅𝐶 (5-25) 
By noticing this negative value, it can be found that increasing the value of capacitor and 
decreasing the load (equal to increasing the value of 𝑅) can mak e the total va lue move closer to 
the imaginary axis . So, one intuitive conclusion can be  made is that increasing the capacitor or 
decreasing the load tend  to make the system more stable  in this case . This will be proved in 
experiment part.  However, the inherent negative values cannot be overlooked.  

--- Page 96 ---
96 
 5.2.2 Passivation with Feedforward Gain K  
The physical mechanism of non-minimum phase  is that it goes the opposite  direction against 
the control signals. One of the efficient ways is to introduce the feedforward compensation to 
enhance the input dynamics over the output. Based on this analysis, the outer loop control block 
is then modified as Figure 5.5. 
Gvc Gcverr ∆v cK
∆v++
 
Figure 5.5 Control blocks of feedforward compensation for outer loop plant.  
Similarly, by applying the feedforwar d compensation, the dynamic  of outer loop plant is 
analysed as follows.  
𝐺𝑣𝑐′=𝐾+𝐺𝑣𝑐≈𝐾+𝛼1−𝑠𝛽
1+𝑠𝛾=𝛼(1−𝑠𝛽)+𝐾(1+𝑠𝛾)
1+𝑠𝛾
=(𝛼+𝐾)+𝑠(𝐾𝛾−𝛼𝛽)
1+𝑠𝛾 (5-26) 
By replacing  𝑠 with 𝑗𝜔, the plant  becomes  
𝐺𝑣𝑐′≈(𝛼+𝐾)+𝑠(𝐾𝛾−𝛼𝛽)
1+𝑠𝛾|
𝑠=𝑗𝜔
=𝛼+𝐾+𝜔2𝛾(𝐾𝛾−𝛼𝛽)+𝑗𝜔[(𝐾𝛾−𝛼𝛽)−(𝛼+𝐾)𝛾]
1+𝜔2𝛾2 (5-27) 
let 𝜔→0 and 𝜔→+∞, the value at low frequency and high frequency asymptotic  can be 
written as follows , 
𝜔→0,𝐺𝑣𝑐→𝛼+𝐾=𝐷′𝑅
2𝑅𝑓+𝐾 (5-28) 
𝜔→+∞,𝐺𝑣𝑐→𝐾−𝛼𝛽
𝛾=𝐾−𝐿
𝑅𝑓𝐷′𝑅𝐶 (5-29) 

--- Page 97 ---
97 
 If the  feedforward gain  𝐾 equals to  𝛼𝛽
𝛾, the negative value can be compensated, thus outer 
plant is positive real according to passive theory and the passivation is completed . 
However, the introduced feedforward gain 𝐾 also alters the low frequency value , as shown 
in equ ation (5-28). This will lead to the natural voltage reference droop that will furtherly 
introduce voltage droop on quiescent operating point. The predicted  Nyquist plot of compensated 
plant is shown in Figure 5.6. 
ReImg
KK
ω→ +∞ ω→ 0 
-1
 
Figure 5.6 Nyquist plot analysis for passivation with K . 
If keeping  the quiescent operating point unchanged, then the quiescent operating point 
difference needs to be removed. Introducing the feedforward compensation alters the dynamics 
at both low and high frequency , while the low frequency  alternation  is not desired  in most  cases. 
Therefore, it should have a term to make the low frequency dynamic unchanged and comp ensate 
the high frequency negative value. Driven by this idea , high pass filter (HPF) has the feature to 
meet the above requirement.  
5.2.3 Passivation with Feedforward HPF -K 
Based on the requirements of  suppressing the gain over low freq uency to zero and keep ing 
the high frequency part effective with gain 𝐾, the new feedforward compensator can be written 
as equation (5-30) shows.  
𝐺𝑝=𝐾𝑠
𝑠+𝛿 (5-30) 

--- Page 98 ---
98 
 where 𝛿 is the corner  frequency  of passive controller .  
Therefore, the new feedforward compensator control bl ock is then shown in Figure 5.7.  
Gvc Gcverr ∆v csK
s+δ 
∆v++
 
Figure 5.7 Control blocks feedforward compensation for outer loop plant with high pass filter.  
Similarly, the as ymptotic values over low frequency and high frequency can be examined  as 
follows,  
𝐺𝑣𝑐′=𝑠𝐾
𝑠+𝛿+𝐺𝑣𝑐≈𝛼(1−𝑠𝛽)(𝑠+𝛿)+𝑠𝐾(1+𝑠𝛾)
(𝑠+𝛿)∙(1+𝑠𝛾) (5-31) 
By replacing  𝑠 with 𝑗𝜔, the plant becomes , 
𝐺𝑣𝑐′
≈(𝛼𝛿+𝜔2𝛼𝛽−𝜔2𝐾𝛾)(𝛿−𝜔2𝛾)−𝑗𝜔(1+𝛾𝛿)(𝛼𝛿+𝜔2𝛼𝛽−𝜔2𝐾𝛾)
(𝛿−𝜔2𝛾)2+𝜔2(1+𝛾𝛿)2
+𝑗𝜔(𝛼−𝛼𝛽𝛿+𝐾)(𝛿−𝜔2𝛾)+𝜔2(𝛼−𝛼𝛽𝛿+𝐾)(1+𝛾𝛿)
(𝛿−𝜔2𝛾)2+𝜔2(1+𝛾𝛿)2 (5-32) 
let 𝜔→0 and 𝜔→+∞, check the value at low frequency and high frequency approximation , 
𝜔→0,𝐺𝑣𝑐′→𝛼𝛿2
𝛿2=𝛼=𝐷′𝑅
2𝑅𝑓 (5-33) 
𝜔→+∞,𝐺𝑣𝑐→−(𝛼𝛽−𝐾𝛾)𝛾𝜔4
𝛾2𝜔4=𝐾−𝛼𝛽
𝛾=𝐾−𝐿
𝑅𝑓𝐷′𝑅𝐶 (5-34) 
With n oticing equation (5-33) and equation (5-34), the low frequency dynamic is not altered,  
and high frequency  dynamic  is then compensated by introduced gain 𝐾 as expected . The 
predicted compensated Nyquist plot of plant is drawn in Figure 5.8. Therefore, the out er control 
loop is modified from the above passive compensation as required.  

--- Page 99 ---
99 
 
ReImg
KK
ω→ +∞ ω→ 0 
-1 
Figure 5.8 Nyquist plot analysis for passivation with HPF -K. 
5.3 Discussion  and Design  
Based on  the equation (5-34), one of the useful by-products  from  the proposed passivation is 
that the value of terminal capacitor  can be reduced  by increasing the passive controller gain 𝐾. 
Decreasing the value of terminal capacitor tends to move the negative intersection point far from 
the imaginary axis and make it encircle ( -1, j0)  on Nyquist plot . This reduces the margin and 
makes the system unstable. While the additional  𝐾 can compensate the reduced margin and 
stabili se the system even when the terminal capac itor is reduced. In the case where t erminal 
capacitor is unchanged, the passive controller can ensure the stable operation with large  load 
variations . 
5.3.1 Controller s Design  
After the  analysis of the passivation process  described in section 5.2 , the full control block 
diagram of interface converter  can be attained  by appropriate manipulations, which is shown in 
Figure 5.9.  

--- Page 100 ---
100 
 
+_
Rvv* vʹ  
+_ GciiL
d iL*
ioerr+_
GcvGp ++v
Droop  
Figure 5.9 Full sketch of control block for interface converter.  
The block contains the following controllers : 
𝐺𝑐𝑖=𝐺𝑖𝑚∙1+𝜔𝑧𝑖
𝑠
1+𝑠
𝜔𝑝𝑖 (5-35) 
𝐺𝑐𝑣=𝐺𝑣𝑚∙(1+𝜔𝑧𝑣
𝑠) (5-36) 
𝐺𝑝=𝑠𝐾
𝑠+𝛿 (5-37) 
where 𝐺𝑐𝑣 is the outer loop controller, 𝐺𝑐𝑖 is the inner loop controller , and 𝐺𝑝 is the passive 
controller.  
The inner loop  controller 𝐺𝑐𝑖 and outer loop controller 𝐺𝑐𝑣 can be designed from the 
conventional way with sufficient phase and magnitude margin. The proposed passivation is not 
to change the previous controller s and make s the wh ole system control complex. The only thing 
left is how to design the passive controller 𝐺𝑝. 
The feedforward gain 𝐾 is solved by above analysis , which is targeted at compensating the 
negative value ; the c orner  frequency need s to be chosen from the freque ncy that outer loop plant 
enters the negative part in Nyquist plot, which means it requires that  𝛿 should satisfy  the equation 
(5-38). 
𝛿=2𝜋𝑓𝑝<𝜔𝑁=2𝜋𝑓𝑁 (5-38) 

--- Page 101 ---
101 
 where 𝜔𝑁/𝑓𝑁 is the frequency that outer loop plant enters the negative part; 𝑓𝑝 is the corner  
frequency of passive controller.  
By noticing  the equation (5-23), the frequency that the plant steps into the negative area  can 
be attained if let 1−𝜔2𝛽𝛾=0. The frequency is then shown in equation (5-39). 
𝑓𝑁=1
2𝜋√1
𝛽𝛾 (5-39) 
By applying equation  (5-21) to equation  (5-39), the frequency that entering neg ative area is 
written as equation (5-40) (see Appendix A3.2 for detailed calculations).  
𝑓𝑁=1
2𝜋√2𝐷′2
𝐿𝐶 (5-40) 
Applying the parameter s in Table 5-1, the Nyquist plot s with passivation of K and HPF -K are 
shown in Figure 5.10 and Figure 5.11. The result s are same as predicted in section  5.2.2 and 
section 5.2.3 .  
5.3.2 Discreteness of Controllers  
The analysis is based on 𝑠 domain. In a discrete digital system, the controllers need to be 
written in a discrete form and the process is also different from conventional PI controllers 
because of the introduced passivation loop.  
The sampling time is required for the discrete form s of continuous transfer functions. The 
sampling time  𝑇𝑠𝑝 is set the same as switching frequency. Therefore, the discrete controllers (by 
bilinear approximation) applied in the DSP routine can be written as follows.  
𝐺𝑐𝑖_𝑑=0.1493+0.03334𝑧−1−0.116𝑧−2
1−1.12𝑧−1+0.1202𝑧−2 (5-41) 
𝐺𝑐𝑣_𝑑=49.73−48.7𝑧−1
1−𝑧−1 (5-42) 
𝐺𝑝_𝑑=0.406−0.406𝑧−1
1−0.9875𝑧−1 (5-43) 

--- Page 102 ---
102 
 Applying the discrete controllers listed from equation (5-41) to equation (5-43) to Figure 5.9, 
the whole control process is then completed.  
Table 5-1 Parameters used in both  simulations and experiment.  
Parameters  Values  Parameters  Values  
Converter parameters  
𝐿 240𝜇𝐻 𝑉∗ 50V 
𝐶 470𝜇𝐹 𝑅 10Ω 
𝑓𝑠 25kHz  𝑉𝑔 25V 
Controller parameters  
𝑅𝑣 0.5 𝜔𝑧𝑣/𝑓𝑧𝑣 250Hz  
𝐺𝑖𝑚 0.3016  𝐾 0~2.5  
𝜔𝑧/𝑓𝑧 1kHz  𝛿/𝑓𝑝𝑎 50Hz  
𝜔𝑝/𝑓𝑝 6.25kHz  𝑇𝑠𝑝 40𝜇𝑠 
𝐺𝑣𝑚 49.2183    
 
  
  

--- Page 103 ---
103 
  
Figure 5.10 Nyquist plot passivation with K.  
 
Figure 5.11 Nyquist plot passivation with HPF -K.  


--- Page 104 ---
104 
 5.4 Experimental Validation  
The experimental validation will be illustrated from  two parts.  The first part is to validate the 
effectiveness of the proposed passivation method for the interface converters. The second part is 
to validate that the modified feedforward compensator , which  can stabilise  the interface converter 
without chang ing of quiescent operating point.  
5.4.1 Validation of Passive Stabilisers  
The inner loop and outer loop controllers are not changed, and the controllers are designed 
from the values in Table 5-1. The converter will become unstable when the load reaches over 
250W. When  reducing the output capacitor, the instability can come earlier before t he load 
reaches 250W based on above analysis.  Therefore, in experiment, in order to show the 
effectiveness if proposed passivation methods, the capacitor is then reduced to 100uF and 
instability occurs  as shown in Figure 5.12.  
DC bus voltage
10V/div
10ms/div
30VTerminal capacitor
470µF → 100µF
 
Figure 5.12 Reducing the terminal capacitor to make the system oscillate.  
When applied the feedforward K compensator, the oscillation is then supressed as the result 
shown in Figure 5.13. An obvious voltage drop occurs because the introduced feedforward gain 
K impact the quiescent operating point as predicted.  
 

--- Page 105 ---
105 
 
10V/div
10ms/divDC bus voltage
Passive control ON
30VVoltage drop 
Figure 5.13 Unstable case b ecomes stable by applying passive control with expected voltage drop.  
5.4.2 Modified Passive Stabilisers  
The second part is to show the effectiveness of feedforward compensator with a high pass 
filter. In most cases, the natural voltage droop is not desired, and it is better to keep the previous 
features  of interface converter.  For example, introducing droop control discussed in Chapter  4 
will further  lower the bus voltage. Therefore, the high pass filter shows importance in this 
situation. The passivation results are show n in Figure 5.14 and Figure 5.15. It can be seen that 
large feedforward gain has better performance. Besides, introduced high pass filter will eliminate 
the impact on the alteration of quiescent operati ng point.  
10V/div
10ms/div
30VPassive control ON 
with high pass filter
K=1.9DC bus voltage
 
Figure 5.14 Unstable case becomes stable by applying passive control with HPF, K=1.9.  

--- Page 106 ---
106 
 
10V/div
10ms/div
30VPassive control ON
With high pass filter
K=2.5DC bus voltage 
Figure 5.15 Unstable case becomes stable by applying passive control with HPF, K=2.5.  
The instability can also occur  in two paralleled interface converters. The two interface 
converters are both working at droop control with average cu rrent sharing. When switch ing off 
the passive stabilise rs, the instability occurs immediately, which is shown in Figure 5.16. 
10V/div
2A/div
500ms/div
Passive control OFFDC bus voltage
IC1 current
IC2 current30V
0A0A
 
Figure 5.16 Instability occurs when the passivation controller is removed from  two parallel interface 
converter s with average current sharing droop control.  
Therefore, the effectiv eness of proposed passive stabiliser  is experimentally validated. 
Adding the passivation loop can increas e the stability of interface converters. It can help to 
enhance the stable performance in dealing with the fast  and frequent  load variations and load 
power sharing. As a by -product , introducing the passivation loop can also help reduce the size of 
the DC bus capacitor.  

--- Page 107 ---
107 
 5.5 Conclusions  
This Chapter  presents the design  of the passive controller for the primary control of interface 
converters. The passive co ntroller is based on passive  theorem to make the system transfer 
function react positive realness. Two types of controller are proposed and discussed, which is 
passivation K and passivation HPF -K respectively . Finally, the effectiveness of propos ed passive 
stabiliser  is experimentally validated.  
The main contribution s of this Chapter  to the literature are the followings:  
This chapter proposes a new passivation method for the Boost  converter s design to 
compensate  the non -minimum phase . Compared with conventional methods, the proposed 
method does not need to modify  the circuit topology  to deal with non -minimum phase . It only 
modifies the structures of control blocks, which simplifies design process. Besides, it lin es up 
with the double loop control design, which makes the proposed method compatible.  In addition, 
this passive controller does not require the manipulation of the parasitic resistance on the output 
capacitor. Therefore, the output voltage ripple will not  be impacted. Because of the flexible 
mechanism of proposed passive controller, the size of terminal capacitor can be reduced by 
increasing the feedforward gain , which  make s the system less bulky than conventional control.  
  

--- Page 108 ---
108 
  
Chapter 6   
 
Operation of DC Microgrids  with Enhanced 
Stability  in a Hierarchical Control Scheme  
Chapter 4 proposes a dual -window DBI method for power management in DC microgrids. 
Chapter 5 proposes a passive stabiliser for enhancing the stability of an interface converter, so 
that the non -minim um phase contained in the interface converter is no longer a potential threat to 
the system stability .  
In this Chapter, a DC microgrid system will be operat ed under a novel  hierarchical control 
scheme, which includes the proposed dual -window DBI method and passive stabiliser. The DC 
microgrid consists of a grid -connected interface converter, two interface converters with battery 
storage , one interface converter with PV source, electronic and resistance l oads. The terminal 
admittances of the interface converter under different working modes are modelled and discussed, 
which proves that the system is stable within the proposed control strategy. A six -bit signal series 
will be implemented for dual-window DBI  signalling. The power regulation and management 
strategy used in this system is based on a typical home application. It has following features : 
• Plug and play per formance for distributed sources ; 
• Seamless on -grid and off -grid operation transfer ; 
• On grid an d off grid power management without additional communications;  

--- Page 109 ---
109 
 • PV power limitation for off-grid operation.  
The reliability of the system under the proposed control scheme is also validated by the 
dynamic MPPT and load variations. Many operation situations are conducted in the experimental 
part.  
6.1 System Control Configuration s 
6.1.1 Defini tions of Each Control Layer  
The DC microgrid in this Chapter works under a novel hierarchical control scheme. The 
primary controls and controller parameters are identical for all the interface converters and  are 
passively stabilised according to the passive stabilization method presented in Chapter 5. 
Therefore, the stability over the whole operation process can be guaranteed. The secondary 
control is droop control, which is used for plug and play performance and signalling. In the tertiary 
control layer, the information attained from the signal series will determine the working state o f 
interface converters, such as charging/discharging states, which is based on active signalling 
methods as discussed in Chapter 4. The hierarchical diagram is shown in Figure 6.1. 
Primary controlSecondary controlTertiary control
Current/voltage controlDroop controlPower flow control/sharing
 
Figure 6.1 Functions of each control layer in hierarchical control scheme . 
6.1.2 System Control Diagram  
The system control diagram is shown in Figure 6.2, which contains a grid interface converter 
(IC1), two energy storage converters (IC2 and IC3), one PV  interface converter (IC4), electronic 

--- Page 110 ---
110 
 load and resistance loads. The grid converter is composed of a DC power source and a Boost 
converter. There are four identical bidirectional Boost converters in the system. In order to 
simulate the situation where the  power from the microgrid feeds back to the utility grid, a 
resistance is used to soak up the surplus power from the DC microgrids , which can also be seen 
in Figure 3.9.  
By examining the control blocks in Figure 6.2, the parameters, 𝑅𝑣 and 𝑖𝐿∗, can be 
controlled/modified to manage the power balance. Regulating the droop coefficients to manage 
the power has been analysed and reviewed in Chapter 2. This method has some drawbacks, such 
as inaccurate power sharing and vulnerability from line impeda nce. Varying the 𝑖𝐿∗ is an efficient 
power management method, or in other words, the interface converter works as a current source, 
which coincides with the analysis in Chapter 4. The working state of each interface converter can 
seamlessly transit betwe en voltage mode and current mode over the signalling and normal 
working states. The mechanism of this control scheme is based on the MSC such that the power 
sharing accuracy can be guaranteed.  
The PV generation s can be regarded as constant current/power s ources when they work under 
MPPT modes. The power flow of PV generation has only one direction, which means that they 
always inject power into the DC microgrids. If they are operated as voltage sources, the maximum 
power output will be sacrificed [73] as a trade -off. In this Chapter, the PV gen eration is operated 
at MPPT mode for maximum power output. The surplus power will be limited with a dedicated 
modified MPPT algorithm when the system works under off -grid mode.  
Last but not least, adjustable electronic load can be operated as either const ant power load or 
resistance load. The electronic load can be controlled from the computer interface. Therefore, the 
dynamic load variation can be achieved  to validate the reliability of the proposed control scheme .  
 
 
  

--- Page 111 ---
111 
 
IC3dIC1
iovGridDC Bus
45.0-52.5V
iL
diovv*
vPVvPV
iPVp
PIerrd
P&O+_IC4
vPViPV
MPPTv
Resistant loadPV Panels
Battery 
banks
24VElectronic load
CPL/R
Resistant load
Resistant loadv220V~
State 
machine
State 
machine
State 
machinev v*
v*
v*v
vv*
t
v*
t
v*
tSignal series
Signal seriesSignal seriesSurplus power 
soaking
51V
iov
+_
Rvv* v' +_
GciiL
iL*
ioerr
+_Gcv
viLc
SoCTs%IvsGp ++v
Droop IC2
iL
diovBattery 
banks
24V
+_
Rvv* v' +_
GciiL
iL*
ioerr
+_Gcv
viLc
SoCTs%IvsGp ++v
Droop +_
Rvv* v' +_
GciiL
iL*
ioerr
+_Gcv
v iLc
TsGp ++v
Droop iLcvsIiL 
Figure 6.2 System control configuration diagram . 

--- Page 112 ---
112 
 6.2 Terminal Admittance Modelling and Analysis  
Based on the system control configuration diagram in Figure 6.2, the interface converters in 
the proposed DC microgrid system contain the following wor king modes: voltage mode, power 
injecting mode, and power absorbing mode. In addition, in voltage mode, the way in which the 
droop control and proposed passive stabiliser shape the terminal admittance will be shown step 
by step.  
The system contains  batter y banks, and they have two working modes: charging and 
discharging mode. These two working states show different terminal impedance. Due to the fact 
that all the converters are connected in parallel, it is more convenient to analyse their admittances 
𝑌𝑇. As for the impedance, it can be easily attained by 𝑍𝑇=1
𝑌𝑇. 
6.2.1 Load Side Input Admittance  
Unlike tightly regulated converters, battery energy storage has fixed terminal  voltages. 
Therefore, power flow control is achieved through the inner current loop. Considering the battery 
works  under the charging state, which is shown in Figure 6.3, the terminal input admittance can 
be attained as following discussion .  
GciiL
d+_L
Cd(t)dʹ(t)
v(t)+
-Battery DC bus
iL io iB
iL*Vg
 
Figure 6.3 Terminal admittance modelling for battery charging mode.  

--- Page 113 ---
113 
 By applying small  signal analysis, and neglecting the decoupling capacitor on the battery side, 
the following equations can be attained based on the circuit diagram : 
∆𝑖𝐿(𝑠)=(1−𝐷)∙∆𝑣(𝑠)
𝑠𝐿−𝑉̅∙∆𝑑(𝑠)
𝑠𝐿 (6-1) 
∆𝑖𝐵=∆𝑖𝐿∙(1−𝐷)−∆𝑑(𝑠)∙𝐼𝐿̅ (6-2) 
∆𝑖𝑜(𝑠)=∆𝑖𝐵+𝑠𝐶∙∆𝑣(𝑠) (6-3) 
Then , based on the control block, the duty cycle variation can be attained.  
∆𝑑(𝑠)=−∆𝑖𝐿∙𝐺𝑐𝑖 (6-4) 
The above equations are sorted and assigned to signal flow charts, as shown in Figure 6.4. 
+_+-Gci
∆v(s)∆d(s)1-D
∆iB(s)
1-D -IL∆iL(s)
sL1
V + ++
∆io(s)sC
 
Figure 6.4 Signal flow chart of terminal admittance for battery charging mode.  
By applying Mason’s gain formula (MGF) and calculations, the terminal admittance can be 
attained in equation (6-5).  
𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝐿=∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)2+𝑠𝐶(𝑠𝐿−𝐺𝑐𝑖𝑉̅)
𝑠𝐿−𝐺𝑐𝑖𝑉̅ (6-5) 
Similarly, when the battery banks work in discharging mode, the current direction will be 
reversed. The terminal admittance of current injecting source is written in equation (6-6).  
𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝑆=−∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)2+𝑠𝐶(𝑠𝐿+𝐺𝑐𝑖𝑉̅)
𝑠𝐿+𝐺𝑐𝑖𝑉̅ (6-6) 

--- Page 114 ---
114 
 Replacing 𝐺𝑐𝑖 from the equation (5-35), and let s→0, the terminal admittance approximation  
at low frequency can be attained in equation (6-7). 
𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝐿→(1−𝐷)𝐺𝑖𝑚(𝜔𝑧)𝐼𝐿̅
−𝐺𝑖𝑚(𝜔𝑧)𝑉̅=(1−𝐷)𝐼𝐿̅
−𝑉̅=−𝐼𝑜̅
𝑉̅=−1
𝑅 (6-7) 
It can be seen that the terminal admittance in low frequency  approximation is negative, which 
acts like a constant power load. The result coincides with the analysis in Chapter 2, section 2.2. 
The high frequency approximation  is dominated by the capacitor, which also can be seen in 
equation (6-5). The capacitor always contains one order higher than the other terms. Therefore, 
the terminal admittance always tends towards infinite. The detai led derivations and calculations 
of terminal input admittance are shown in Appendix A4 . 
Similarly, when the battery works in discharging mode, performing as a constant power 
source, the terminal admittance over low frequency approximation can be attained b ased on 
equation (6-6), the results is 1
𝑅, which is shown in equation (6-8). 
𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝑆→(1−𝐷)𝐺𝑖𝑚(𝜔𝑧)𝐼𝐿̅
𝐺𝑖𝑚(𝜔𝑧)𝑉̅=(1−𝐷)𝐼𝐿̅
𝑉̅=𝐼𝑜̅
𝑉̅=1
𝑅 (6-8) 
Therefore, it can be concluded that when the battery works as a constant power source it will 
not impact the system stability. This result also agrees with the previous studies  in chapter 2 , 
section 2.2.3 . The terminal admittance over the whole frequency range is shown in Figure 6.5.  
 

--- Page 115 ---
115 
  
Figure 6.5 Terminal admittance of CPL and CPS . 
+_
Rvv* vʹ  
+_ GciiL
diL*
io+_
GcvGp ++vL
vg(t)Cd(t)dʹ(t)
v(t)+
-Source DC bus
iL io iB
err
 
Figure 6.6 Circuit diagram and control blocks for terminal admittance evaluations.  


--- Page 116 ---
116 
 6.2.2 Source Side Output Admittance  
The source side interface converter works as a voltage source. It is also worthwhile to 
investigate the terminal output admittance shaped by the p roposed passive controller. The circuit 
diagram and control blocks of the interface converter are shown  in Figure 6.6. 
Similarly, applying small signal analysis, the following equations can be attaine d based on 
the circuit diagram.  
∆𝑖𝐿(𝑠)=𝑉̅∙∆𝑑(𝑠)
𝑠𝐿−(1−𝐷)∙∆𝑣(𝑠)
𝑠𝐿 (6-9) 
∆𝑖𝐵=∆𝑖𝐿∙(1−𝐷)−∆𝑑(𝑠)∙𝐼𝐿̅ (6-10) 
∆𝑖𝑜(𝑠)=∆𝑖𝐵−𝑠𝐶∙∆𝑣(𝑠) (6-11) 
If voltage reference 𝑣∗ is assumed to be constant, based on the above control blocks in  Figure 
6.6, the following equations  can be attained . 
∆𝑖𝐿∗=(−∆𝑖𝐵𝑅𝑣−∆𝑣−𝐺𝑝∙∆𝑖𝐿∗)∙𝐺𝑐𝑣 (6-12) 
∆𝑑(𝑠)=(∆𝑖𝐿∗−∆𝑖𝐿)∙𝐺𝑐𝑖 (6-13) 
The above equations are sorted and assigned to the signal flow chart in Figure 6.7. 
+_ +++_ +_
Gci V ∆v(s)
∆d(s)∆iL(s)*1-DsL1∆iB(s)
1-D
RvIL
∆iL(s)-GcvGp
++∆io(s)-sC
+
 
Figure 6.7 Signal flow chart of terminal admittance.  
Again, b y applying MGF and calculations (detailed calculations  can be found in Appendix 
A5), the terminal admittance  can be attained in equation (6-14), 

--- Page 117 ---
117 
 𝑌𝑇𝑃&𝐷=−∆𝑖𝑜(𝑠)
∆𝑣(𝑠)
=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)+(1−𝐷)2(1+𝐺𝑝𝐺𝑐𝑣)−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅(1+𝐺𝑝𝐺𝑐𝑣)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣+𝐺𝑝𝐺𝑐𝑣(𝑠𝐿)+𝐺𝑐𝑖𝑉̅𝐺𝑝𝐺𝑐𝑣
+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅+(𝑠𝐿)𝐺𝑝𝐺𝑐𝑣+𝐺𝑝𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣+𝐺𝑝𝐺𝑐𝑣(𝑠𝐿)+𝐺𝑐𝑖𝑉̅𝐺𝑝𝐺𝑐𝑣 
 (6-14) 
If let 𝑅𝑣=0, the terminal admittance  without droop control can be written in equation (6-15), 
𝑌𝑇𝑃=−∆𝑖𝑜(𝑠)
∆𝑣(𝑠)
=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)+(1−𝐷)2(1+𝐺𝑝𝐺𝑐𝑣)−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅(1+𝐺𝑝𝐺𝑐𝑣)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑝𝐺𝑐𝑣(𝑠𝐿)+𝐺𝑐𝑖𝑉̅𝐺𝑝𝐺𝑐𝑣
+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅+(𝑠𝐿)𝐺𝑝𝐺𝑐𝑣+𝐺𝑝𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑝𝐺𝑐𝑣(𝑠𝐿)+𝐺𝑐𝑖𝑉̅𝐺𝑝𝐺𝑐𝑣 
 (6-15) 
If let 𝐾=0, the terminal admittance  without a passive stabiliser can be written in equation 
(6-16).  
𝑌𝑇𝐷=−∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)+(1−𝐷)2−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣
+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣 
 (6-16) 
If let 𝑅𝑣=0 and 𝐾=0, the terminal admittance  of initial double loop control  can be written  
in equation (6-17). 
𝑌𝑇𝑑𝑏𝑙=−∆𝑖𝑜(𝑠)
∆𝑣(𝑠)
=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)+(1−𝐷)2−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅ 
 (6-17) 

--- Page 118 ---
118 
 First of all, by replacing 𝐺𝑐𝑣, 𝐺𝑐𝑖 and 𝐺𝑝 with the equation s (5-35), (5-36) and (5-37), 
neglecting the high frequency pole contained in 𝐺𝑐𝑖 for calculation convenience, and let s→0, 
the terminal admittance can thus be attained,  
𝑌𝑇𝑑𝑏𝑙→𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)
0→+∞ (6-18) 
This result explains the terminal impedance characteristic (where 𝑍𝑇𝑑𝑏𝑙→0) of tightly 
regulated converters discussed in Chapter 2, section 2.1.3. Therefore, droop control is required if 
two converters are connected in parallel.  
Secondly, when applying the proposed passive stabilisers, the low frequency admittance 
approximation  is shown as follows , 
𝑠→0,𝑌𝑇𝐻𝑃𝐹−𝐾→𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)
0→+∞ (6-19) 
The result shows that the HPF -K passive stabiliser does not change  the low frequency 
terminal admittance, which is as predi cted.  
Thirdly, when the droop control is introduced in the outer controllers, the terminal admittance 
is shaped by the virtual resistance, as shown in equation (6-20). 
𝑠→0,𝑌𝑇𝐷→𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)
𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)𝑅𝑣=1
𝑅𝑣 (6-20) 
This result coincides with the previous analysis of the equivalent circuit model of droop 
control in Chapter 2. Similarly, the terminal admittance approximation  of the intact controller is 
shown in equation (6-21), 
𝑠→0,𝑌𝑇𝑃&𝐷→𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)
𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)𝑅𝑣=1
𝑅𝑣 (6-21) 
The proposed p assive controller does not change  the previous low frequency approximation. 
Drawing the above terminal admittance, the results are shown in Figure 6.8. One interesting thing 
is that the proposed passive controller decreases the terminal admittance. Based on impedance 

--- Page 119 ---
119 
 inequality analysis, increased terminal impedance is undesirable for cascaded converters (or 
constant power load). There is also a possible trade -off between compensating the non -minimum 
phase and regulating constant power load. However, with droop control, this will not be an issue 
because the virtual resistance will dominate the l ow frequency impedance.  
The minor loop gain of these two interface converter interactions is drawn in Figure 6.9. 
Based on the theorem discussed in Chapter 2,  the system is stable. Therefore, the solutions for 
stabilising DC microgrids in this case can be concluded as follows:  
• The total source power  in the system is designed to be larger than the load power ; 
• When the above condition is not satisfied, load shedd ing or decreasing the total load 
power is necessary;  
• Within the power capacity , adding the passive resistor can help stabilise the system;  
• Adding the terminal capacitor or increasing the passive gain can help stabilise the system . 
 
 
 
  

--- Page 120 ---
120 
  
Figure 6.8 Terminal admittance shaping of interface converter by passive stabilisers . 
 
Figure 6.9 Minor loop gain of passive controller with CPL.  


--- Page 121 ---
121 
 6.3 Signal Series Interpretation s  
The signal series can be designed according to the user’s requirements. In this Chapter, a DC 
microgrid  house application is used as an example to show the effectiveness of  a hierarchical 
control scheme with the proposed DBI method. The DC microgrid house involves two operation 
modes: on -grid mode and island (off -grid) mode. When the system is grid -connected, it is desired 
that the energy storage devices are charged in the o ff-grid situation. When the system is operated 
in island mode, the power balance needs to be well considered.  Based on the requirements, rules 
on this application are made here. One important point is that the following rule -based method is 
based on the a uthor’s best knowledge and experience but  may not optimal . This is not the only 
way to regulate the DC microgrids. Optimisation of system operation is beyond the scope of this 
thesis.  
The first part is for on -grid operation; the operation  rules are listed below.  
• The energy storage devices connected with the DC microgrid only absorb power from 
the grid;  
• If multiple energy storage devices are involved, the system will supply power to the first 
connected module; and a dedicated delay is needed to avoid the mut ual disturbance 
between each module;  
• If the PV generation power has surplus power, it will be supplied to the grid.  
The second part is for off -grid operation. A seamless switch between on -grid and off -grid 
operation is required. In off -grid operation, the operation  rules are listed below.  
• The assigned Interface Converter (IC) that maintains the DC bus voltage has the right to 
switch ON other sources connected in the DC microgrid to supply the load with a higher 
priority;  
• The assigned IC that maintains the b us voltage has a higher priority to absorb power from 
the DC microgrid if the PV has additional power;  

--- Page 122 ---
122 
 • If all the energy storage devices are fully charged, PV will work in the power limitation 
mode to maintain the system power balance;  
Based on the above operation rules , the signal series is designed with six bits. The specific 
functions of each bit are listed and explained in Table 6-1. 
Table 6-1 Signal series design  with six bits.  
Bits Example  Full meanings  
1 1 Start signal, indicates the signalling start.  
2 1 1: ON, 0: OFF, indicates the IC state.  
3 0 0: IC2, 1: IC3, indicates the number of IC.  
4 1 1: droop mode, 0: power mode, indicates the IC’s working mode.  
5 0 1: discharge, 0: charge, indicates the IC’s working state.  
6 0 0: 1A, 1: 2A, indicates the IC’s current amplitudes for charging or 
discharging.  
 
Signal series have different meanings if they are sent by different ICs. The explanations of all 
possible signal combinations are given in Appendix A6.  
The above designed signal series can be applied to regulate the DC bus voltage for signa lling. 
The floating voltage 𝑣𝑇∗ in this section is chosen as 50V, and the signalling voltage 𝑣𝑆 is chosen 
as 52.5V, which is 1.05PU as discussed in Chapter 4. The pulse width 𝑇𝑠 is chosen as 100ms. 
Therefore, an intact signal example can be shown in Figure 6.10. In this example, the signal series 
is 110100, which means that IC2 is on and operates in droop mode.  

--- Page 123 ---
123 
 
Pulse width
t
iovs
RvSignal  
window
Working windowioTs
vT*
vB*1 1
0 001v'  
Figure 6.10 Signal series sample in 3 -D plot.  
During the s ignalling period, the DC bus voltage will be regulated as  the designed signal 
series shown in Figure 6.10 to achieve signalling. It must be mentioned that a longer signal series 
can have more information available, yet the interaction period will take more time as a trade -off.  
6.4 Algorithm s and State Machine  
The system operation algorithm is implemented in  a digital signal processor (DSP). The 
controller design has been discussed in Chapter 4 and Chapter 5. As for the PV generations , the 
power limitation in the off -grid mode needs to be applied.  The switch between system operation 
modes is realised by a designed state machine .  
6.4.1 PV Power Limitation Algorithm  
When the system works under off -grid mode, the surplus power in PV generations  may cause 
a power imbalance in the system. Therefore, the surplus power needs to be limited when the 
energy storage is fully charged. Based on the  power -voltage ( P-V) curves shown in Figure 6.11, 

--- Page 124 ---
124 
 there are two possible operating points lower than the maximum power point. The discussion of 
the pros and cons of the two operating points is provided in reference [154] . Therefore, the 
predicted PV tracking curve is the blue sol id line as shown in Figure 6.11. 
P-V curveP
V vmOperating pointPower limitation
Trace 
 
Figure 6.11 PV predicted tracking curve of power limitation.  
The MPPT algorithm used here is a standard perturbation and observation (P&O) method. 
The MPPT algorithm is not the main focus of this thesis. There are many other MPPT algorithms 
that can be found in the l iterature, such as reference [155] . The droop control in a DC microgrid 
makes the system exhibit a similar behaviour to that  of batteries, which means that when the 
system is load -dominant, the DC bus voltage will drop  down . In contrast, when the system is 
source -dominant, the DC bus voltage will increase. This is shown in Figure 6.12. 
iovbus
vT*vs
Rv
Source dominant
Load dominantvlim
 
Figure 6.12 Battery characteristics of DC microgrids with droop control . 

--- Page 125 ---
125 
 
Start 
Read v pv, i pv, 
vbusInitialisation 
Pnew > PoldCalculate Ppv
vbus > v lim Flag=0-Flag
vpv = vpv_old+ Flag*v stepYN
Y
NFlag=0-FlagFlag= 1 
Figure 6.13 Flow chart of algorithm for PV surplus power limitation . 
When the PV generation is higher than the load consumption , it will start to inject power into 
the battery bank s. The bus voltage  thus will be raised. In the general case, if other energy storage 
devices can absorb the surplus power, they will be switched on for charging. When all energy 
storage devices in the system are fully charged, the surplus power will contin ue to raise the DC 
bus voltage until it reaches the voltage limit 𝑣𝑙𝑖𝑚 as is shown in Figure 6.12. Then, the operating 
point from the PV curves will move away from the maximum power point , and the PV generation 
is limited. The flow chart of PV power limitation algorithm is shown in  Figure 6.13. 
6.4.2 System State Machine  
The system state machine contains two levels. The first level is for signal series sending and 
receiving, which is sh own in Figure 6.14. 

--- Page 126 ---
126 
 
IV III IIVs?
Receive 
finished?Sending 
finished?normal converter?
Sending 
flag=1?
Grid 
converter?I 
Figure 6.14 State machine of signal series sending and receiving .  
• State I: this state mainly includes the initializations. The functions of the converter need 
to be determined by the users. If this converter is operated as a grid -connected converter, 
then it will not need to send signals and will directly step into state III. If the converter is 
operated as a normal converter, it will step into state II for signal series sending.  
• State II: this state is responsible for the signal sending. After finishing sending the signal 
series, it will step into  state III. The signal series may come from state III or state I.  
• State III: this state is the centre of the state machine. In this state, the controller  always 
monitors the common DC bus voltage, and determines if any signal voltage comes 
through. This s tate also contains the second level state  machines for the transfer between 
sleep mode, droop mode and power mode. When the signal voltage arrives, it will trigger 
the receiving algorithm in state IV. In addition, it will react to the load situations and 
automatically or manually trigger the sending algorithm in state II to switch on other 
sources in DC microgrids for charging/discharging operations.  
• State IV: this state is responsible for signal receiving. After the signal series is received, 
it will step into state III. Meanwhile, when the interface converter steps into this state, it 
will work with current compensation as discussed in Chapter 4 because the bus voltage 
will be regulated by other interface converters connected in the DC microgrid.  

--- Page 127 ---
127 
 The second level  state machine  is included  in state III in the first level. At this level, it mainly 
deals with the mode switch between sleep mode, droop mode and power mode according to the 
signal series attained at the first level. The state machine is shown  in Figure 6.15. 
I
III IISleep mode
Power mode Droop modess[1]=0?
ss[3]=0?
ss[3]=1?ss[1]=1&ss[3]=0?
ss[1]=0?
ss[1]=1&ss[3]=1?
 
Figure 6.15 State machine switch es of different working mode s.  
• State I: in this state, the interface converter works under sleep mode, monitoring the DC 
bus voltage and waiting for the potential signal series from other interface  converter s. All 
of the converters  except the grid converter  will firstly step into this mode.  Once the 
received signal with  the indication that they need to work in droop mode or power mode, 
they will enter the respective working mode.  
• State II: in this state, the interface converter works under droop control mod e. The grid 
converter will firstly step into this mode. As for other  converters working under this mode, 
they will have their own regulatory functions such as surplus power limitations from PV 
generations .  
• State III: in this state, the interface converter  will work under power control mode. The 
reference current in the control loop is determined by the signal series and it interacts 
with battery’s SoC.  When the battery is fully charged, it will go to sleep in state I.  
The system operates under the above proposed hierarchical control scheme with designed 
algorithms and state machine. Plug and play performance of DC microgrids can be achieved 
within this control scheme .  

--- Page 128 ---
128 
 6.5 Experimental Validation s 
Interface
Converter
2Interface
Converter
3
Electronic 
loadR R
24V 24VInterface
Converter
1Interface
Converter
4R R
G
220V~R
PV 
emulator
 
Figure 6.16 Conf iguration of experimental setup . 
The parameters and their values used in the experiment are  listed  in Table 6-2. 
Table 6-2 Data of experimental setup for plug and play operation . 
Parameters /equipment  Values /types  
Equipment  
PV emulators  62050H-660S  
Battery banks  Valve regulated lead acid type rechargeable 
battery, 12V 24/33Ah.  
DC electronic load  EA-EL 2400 -25, 400W  
Resistance load  (R) 10Ω/220Ω/100Ω, etc.  
Signal series and control  
𝑣𝑆 52.5V  
𝑣𝑇∗ 50V 
𝑣𝑙𝑖𝑚 51V 
𝑇𝑠 100ms  

--- Page 129 ---
129 
 The experiment contains two parts: on -grid operation and off -grid operation. In on -grid mode, 
the DC bus voltage is maintained by the grid -connected interface converter. In off -grid mode, the 
DC bus voltage is maintained by the assigned interface converter  with battery banks, which is 
interface converter 2 in this case. The configuration of experimental setup is shown in Figure 6.16. 
6.5.1 On -grid operat ions 
For on -grid operation,  the grid interface converter will maintain the DC bus voltage using 
droop control. Figure 6.17 shows the  experimental results of  on-grid operations. Firstly, the DC 
bus voltage is regulated by IC1, then IC2 is plugged in. IC2 starts to interact with IC1 and 
regulates the bus voltage with signal series 110000, which indicates that IC2 is on and needs to 
absor b the power from the DC microgrid with a charging current of 1A. After a 2 second 
information process, IC1, which dominates the bus voltage, will send the signal back to switch 
on IC2 with a charging current of 1A. While the charging process is long in rea l applications, in 
this study, the charging process is shortened to 10 seconds via an internal time counter. When IC2 
is fully charged, it will send the signal to IC1, and then it will go into sleep mode and be ready 
for the discharging process .  
When the energy storage devices in the system are fully charged, the PV generations  have 
additional power from supplying the load, and the additional power is then sent back to the grid. 
The experimental result is shown in Figure 6.18. The dynamic MPPT test is also applied in this 
figure. The PV generation steps up firstly and then step down.  The DBI signalling can still be 
achieved during the step -down period, which also shows the effectiveness of the proposed control 
strategies.  
If there are multiple energy storage devices connected in the DC microgrid, which is shown 
in Figure 6.19, a period of delay is required before the next IC is plugged in to give enough time 
for IC1 to process the information. If the IC to be plugged in is in a fully charged state, it will 
remain in sleep mode. In this figure, IC3 int eracts with IC1 and regulates the bus voltage with 

--- Page 130 ---
130 
 signal series 111010, which means that IC3 is ready for discharge and there is no need to absorb 
power from the DC microgrid.  
If both energy storage devices are at low SoC and need to absorb power from th e grid, then 
IC1 will switch on IC2 first because it was plugged into the DC microgrid earlier than IC3. When 
IC3 is plugged in, it will be switched on as well to absorb power from the microgrid . The 
experimental results for this case  is shown in  Figure 6.20.  
  

--- Page 131 ---
131 
 
10V/div
2A/div
2s/div
DC bus voltage
Interface converter 1 
input current
Interface converter 2 
input current-1A0A
0V0A
10sIC2 Plug-in
A B C
2sIC1 Switch 
ON IC2IC2 Fully 
Charged 
Figure 6.17 System operation under on -grid mode; IC2 is plugged in at low power capacity and then IC1 
switches on IC2 to absorb power from the DC microgrid with a charging current of 1A . 
10V/div
2A/div
50W/div
5s/divDC bus voltage
0A
0V
0WIC1 current
PV powerAdditional 
power to grid
Dynamic 
MPPT
 
Figure 6.18 System operation under on -grid mode; IC2 is plugged in at full power capacity and the 
additional power from the PV generations  will be supplied to the grid .  

--- Page 132 ---
132 
 
10V/div
2A/div
2s/div0A
0V0A
0ADC bus voltage
IC1 current
IC2 current
IC3 current 
Figure 6.19 System operation under on -grid mode; IC2 is plugged in at low power capacity and then IC1 
switches on IC2 to absorb power from the DC microgrid with a charging current of 1A; IC3 is plugged in 
at full power capacity and is ready for discharging .  
0A
0V0A
0A
 -1A-1A
IC1 current
IC2 current
IC3 current10V/div
2A/div
2s/div
 
Figure 6.20 System  operation under on -grid mode; IC2 is plugged in at low power capacity and then IC1 
switches on IC2 to absorb power from the DC microgrid with a charging current of 1A; IC3 is plugged in 
at low power capacity and then IC1 switches on IC3 to absorb power fr om the DC microgrid with a 
charging current of 1A . 

--- Page 133 ---
133 
 The DC bus voltage is maintained by the grid interface converter when the system is operated 
in on -grid mode. When the system works under off -grid mode, at least one converter in the DC 
microgrid will be u sed to maintain the DC bus voltage. PV generation needs to work in MPPT 
mode to maximize power output, and it is not the best option to regulate the DC bus due to the 
fast-changing external environment, such as temperature and irradiance. Therefore, in thi s 
experiment, one battery bank is chosen to maintain the  DC bus voltage when the grid interface 
converter is switched off.  
When the grid interface converter is going to be switched off, one off -signal is required to 
inform the other converters in the syst em to maintain the bus voltage. This means that the system 
cannot regulate the power actively when the grid interface converter is broken or plugged out 
abruptly, which is  one of  limitations of the proposed method. Without active signalling, the rest 
of th e interface converters are either all off and the system is restarted, or all will work under 
droop control and share power equally.  
The seamless transfer from on -grid mode to off -grid mode is shown in Figure 6.21. IC2 (with 
battery source) is connected in the DC microgrid. The signal series is 110010, which indicates it 
is fully charged and ready for discharging or maintaining the DC bus voltage. Before the grid 
interface converter is plugged out, it sends signal se ries 110110 to assign the IC2 as the dominant 
converter to maintain the DC bus voltage. Once receiving this signal, IC2 starts to regulate the 
DC bus voltage under droop control, which is exactly the same as the grid interface converter. 
Therefore, the ave rage current sharing is shown in this figure. During this period, the grid 
interface converter can be mechanically plugged out at any time.  
Another similar issue which is worth discussing is that when the grid interface converter is 
connected again, it wi ll send the signal to IC2 to work in power mode and regain control over the 
DC bus voltage. The seamless transfer  is achieved through droop control, which is shown in  
Figure 6.22. IC2 will step into charging mode according to its SoC to compensate for the power 
loss in the off -grid mode. When it is fully charged, it will do the same thing, as shown in Figure 
6.17. 

--- Page 134 ---
134 
 
10V/div
2A/div
5s/div
0A
0V
0AAverage current sharingSignal OFF
Mechanical  
OFFDC bus voltage
IC1 current
IC2 current 
Figure 6.21 Seamless alternation from on -grid mode to off -grid mode . 
10V/div
2A/div
2s/div
0A
0V
0AMechanical  
ON
Average current sharingSignal ON
&Charge IC2
IC2 currentIC1 currentDC bus voltage
-1A
 
Figure 6.22 Seamless alternation from off -grid mode to on -grid mode .  

--- Page 135 ---
135 
 6.5.2  Off-grid operations  
When the system works under off -grid mode, the situation will be different. The surp lus PV 
power needs to be considered in this case. In this section, the surplus power from PV generations  
will be limited through the proposed modified MPPT algorithm .  
Figure 6.23 shows IC3 plugged in, with the power to supply the load, and then IC2 switches 
on IC3 and makes IC3 supply the load first. In some cases, if the load is heavy, IC2 could also 
switch on IC3 with a discharging current of 2A to supply the load, which is shown in Figure 6.24. 
Meanwhile a dynamic load test is also shown in  Figure 6.24. The operation of dynamic load can 
be viewed  from IC2’s current. Compared with Figure 6.23, the load power in Figure 6.24 is larger 
than that in Figure 6.23. Therefore, 2A discharging current is applied in this case. Similarly, a 
dynamic load test further shows the effectiveness of proposed control strategies.  
If the system h as additional PV power, the additional power will be supplied to  batteries via  
IC2 first according to the operation rules. When it is at full SoC state, it will switch on  IC3 to 
absorb power from the DC microgrid. The experimental result is shown in Figure 6.25.  
The final case is when all the energy storage devices are at full SoC state, and PV generation 
is still higher than the total load consumption. Based on the operation rules,  the surplus PV power 
will be limited as shown in Figure 6.26. In this case, the PV generations  will no longer work in 
maximum power point tracking mode, and the operating point will move to either the left side or 
the right side arbitrarily  to reduce the PV generation . In this case, it moves to the right-side 
operating point . 
 
  

--- Page 136 ---
136 
 
DC bus voltage
10V/div
2A/div
2s/div
IC2 current
IC3 current1A0A
0V
0A
 
Figure 6.23 System operation under off -grid mode; IC3 is plugged in and is able to supply the power to 
the DC microgrid, then IC2 switches on IC3 and supplies the load with 1A due to the light load .  
 
10V/div
2A/div
2s/divDC bus voltage
IC2 current
IC3 current2A0A
0V
0A
Dynamic load
 
Figure 6.24 System operation under off -grid mode; IC3 is plug ged in and is able to supply the power to 
the DC microgrid, then IC2 switches on IC3  with 2A due to the dynamically instant heavy load .   

--- Page 137 ---
137 
 
10V/div
2A/div
5s/div
0A
0V
0A0ADC bus voltage
IC2 current
IC3 currentPV currentIC3 Plug-inIC3 is 
switched on
IC2 Charged Ready
-1A 
Figure 6.25 System operation under off -grid mode; IC3 is plugged in and needs power from the DC 
microgrid, IC2 needs power as well; IC2 absorbs power first; when it is full, then IC2 switches on IC3 
and absorbes power at 1A . 
0A
0V
0WIC3 at full 
state51VDC bus voltage
10V/div
2A/div
50W/div
5s/div
IC2 current
PV powerPV dynamic 
curve
 
Figure 6.26 System operation under off -grid mode; IC3 is plugged in and at full SoC state, and IC2 is also 
nearly at full SoC, then the PV output power is limited and operating point moves to the right side .  

--- Page 138 ---
138 
 6.6 Conclusions  
This Chapter presents the design of a novel hierarchical control scheme  for a DC microgrid 
in home applications. The control methods proposed in chapter 4 and chapter 5 are applied in this 
hierarchical control scheme. Based on the system control conf igurat ions, terminal admittance 
model s of all possible working modes are built. In addition, the system stability is evaluated by 
admittance -based minor loop gain analysis, which shows that the system is stable within all 
possible working modes. The DC microgrid  system is operated with a finite state machine and  
plug and play performance is realised. The grid -connected mode and off -grid mode are 
experimentally operated. The seamless switch between on -grid and off -grid operation is also 
implemented. A modified MPP T algorithm is proposed for the power balance consideration when 
the system is operated in off -grid mode.  
The main contributions  of this Chapter are the following:  
This chapter presents a novel hierarchical control scheme  for a DC microgrid without 
commun ication infrastructure, while simple power management between the distributed sources 
can be realised. In addition, it provides terminal admittance models for battery 
charging/discharging modes and a voltage source with a proposed primary controller. It sh ows 
how the additional controllers shape the terminal admittance on the conventional double loop 
control step by step. It can be found that the proposed passive controller increases the output 
impedance (or decreases the output admittance), which is not be neficial for the cascaded 
converters. There is a trade -off between the regulating constant power load and compensating 
non-minimum phase. However, in real applications, this amount of impedance increase is totally 
acceptable. As for the power balance consi deration, a modified MPPT algorithm is proposed to 
limit the surplus power for islanded DC microgrids. The power limitation algorithm is embedded 
within the MPPT algorithm, which simplifies the control design .  
  

--- Page 139 ---
139 
  
Chapter 7  Conclusions and Future Work  
This Chapter  concludes the  work in this thesis . The connections of each Chapter  are presented . 
The future work is prospected. Finally, the author’s publications  during the Ph.D.  study  are listed.  
7.1 Conclusions  
This thesis  proposed a set of new control method s on a hierarchical control scheme for a low 
voltage DC microgrid. A simple power management without communication infrastructure is 
realised with in this hierarchical control.  To put it specifically,  
1. It proposes a novel dual-window DC bus interactin g method for the power distribution 
managements on distributed sources. With the proposed DBI methods, t he DC microgrid 
system is able to achieve power coordination , no longer relying on the communication 
infrastructure . The proposed method also does not alter the structure  of interface 
converter , and does not need additional circuits for signalling interpretations , so that the 
additional cost of communication infrastructure is saved.  
2. It proposes a new passive stabiliser  for the interface converters that contain non -minimum 
phase. The proposed passive controller compensates the negative part caused by the non -
minimum phase , such that non-minimum phase will no longer impact the system stability.  
Therefore, the interface co nverter can be more stable under complex operation conditions 
in DC microgrids.  

--- Page 140 ---
140 
 3. A novel hierarchical control scheme with the proposed DBI method is implemented and 
assessed for a typical household DC microgrid application. The terminal of admittance 
of eac h working mode in the system are modelled  and evaluated , especially for the 
bidirectional power flow controls, such as battery banks. The seamless transfer between  
on-grid mode and off -grid mode may be achieved. The power balance management, 
especially at the off-grid mode, is solved by the proposed modified MPPT algorithms for 
PV generations .  
All experimental validations are conducted by the designed low voltage DC microgrid 
experimental system . The contributions of each control methods are illustrated on the conclusion 
section of corresponding  chapter.  
Apart from that, the chapter of literature review also provides fruitful information on control 
strategies and stability studies in DC microgrids.  Many concepts in DC microgrids are clearly 
stated , such as centralised and decentralised control . Different control methods are compared and 
categorised . Especially, the working principles of lower layer control are specifically illustrated.  
The instabili ty factors in the DC microgrids are  classified for a  single DC bus microgrid. The 
stability criteria and stabilisation methods are reviewed  and compared  from this classification.  
7.2 Future Work  
The DC mi crogrid  is a prosperous and developing research topic. There are still many 
interesting topics to be addressed  in the  future work . 
Firstly, f rom the stability perspective, the DC microgrid system global model for stability is 
still very difficult to obtain. It needs to find new convincing way to evaluate the system stability, 
especially for a system with multiple DC microgrids or DC microgrid clusters. Current research 
on syst em stability an alysis is based o n impedance inequality. When facing the unknown and 
variant DC microgrid system, it makes this inequality less useful. Total system impedance 
evaluation is a conservative method even though the impedance graph  can be attained  by single 

--- Page 141 ---
141 
 terminal small signal injection. The results attained by this ev aluation is a sufficient condition for 
system stable operation. However, unnecessary passive element will be required to satisfy this 
condition. This no doubt adds  to the running cost of and make s the system  bulky. Therefore, an 
effective criterion to guide the DC system stability design and planning is necessary.  
Secondly, from control perspective, this topic has many interesting researches  on present  
literature, especially for the droop control . The future trend on this topic is foreseen to go on with 
droop control. Droop control is an easy method and can be manipulated or compatible to many 
other control methods. It is still the first option on the secondary control. Even though the current 
communications technology is very mature, the research on the non -communication -based  
control methods is still necessary. These methods can be very useful in case of the 
communications failure or cyber -attack. The non -communications layer will be in charge of  the 
power regulation in case of  losing the communication infrastructure, which adds immunity and 
reliability of DC microgrids . On the other hand, to line up with future smart grid, communication 
infrastructure is required. A paradigm and standard for the communication means and protocol 
are urgent to be set.  
Thirdly, in the further smart grid configuration, DC microgrid will be one of the important 
power distribution structure. The optimal power dispatch will be a hot research. Compared with 
conventional u tility dispatch, DC microgrids show their flexibility on this  due to power 
electronics devices . Some of concepts are star ting emerging, such as energy router. The 
optimisation in DC microgrids can mimic conventional  AC system. The advantage on DC 
microgrid system is that it does not have reactive power, which make the system optimisation 
easier. The renewable energy models, such as PV, wind turbine, battery energy, etc., is required 
to be adjusted to DC microgrids op timisation. The objective functions can be minimising running 
cost, carbon emission, etc.  
Based on the above analysis  and the developed DC microgrid experimental bench , the future 
work can be investigated are as follows,  

--- Page 142 ---
142 
 • Upgrading the energy storage syste m. Using mixed the battery and supercapacitors 
energy storage to respond different requirements of loads  based on droop control;  
• Adding the communication infrastructure to line up with smart grid .  
• Modelling the renewable sources in DC microgrids dispatch,  providing optimisation 
scheme based on the minimum running cost, and carbon emission;  
• Investigating the optimisation on multiple DC microgrids, maximising the  owner’s  profit.  
7.3 Author’s Publications  
The author’s publications related to this thesis are listed below.  
IEEE Transactions : 
[1]. F. Li, Z. Lin, Z. Qian and J. Wu, "A Dual -Window DC Bus Interacting Method for DC 
Microgrids Hierarchical Control Scheme," IEEE Transactions on Sustainable Energy , 
early access . 
Conference s: 
[2]. F. Li, Z. Lin, Z. Qian and J. Wu, "Active DC bus signaling contro l method for 
coordinating multiple energy storage devices in DC microgrid," 2017 IEEE Second 
International Conference on DC Microgrids (ICDCM), Nuremburg, 2017, pp. 221 -226. 
[3]. F. Li, M. Alshareef, Z. Lin and W. Jiang, "A modified MPPT algorithm with integrat ed 
active power control for PV -battery systems," 2016 IEEE International Conference on 
Renewable Energy Research and Applications (ICRERA), Birmingham, 2016, pp. 742 -
746. 
[4]. F. Li, Z. Lin, W. Cao, A. Chen and J. Wu, "A Low -pass Filter Method to Suppress the 
Voltage Variations Caused by Introducing Droop Control in DC Microgrids," 2018 IEEE 
Energy Conversion Congress and Exposition (ECCE), Portland, OR, 2018, pp. 1151 -
1155.  

--- Page 143 ---
143 
 [5]. F. Li, Z. Lin, J. Wu and A. Chen , " Terminal Capacitor Compensation Based Stability 
Design for DC Microgrids ," 2019 IEEE Third  International Conference on DC 
Microgrids (ICDCM), Matsue, 2019 . 
[6]. F. Li, Z. Lin, J. Wu and W. Li , " Virtual Negative Cable Resistance for Power Sharing 
Accuracy Enhancement in DC Microgrids ," 28th International Symposi um on Industrial 
Electronics (ISIE), Vancouver, Canada, 2019.  
  

--- Page 144 ---
144 
  
Reference  
[1] BP, “Renewable energy - BP Statistical Review of World Energy 2018.”  
[2] A. Anderson et al. , “Empowering Smart Communities: Electrification, Education, and 
Sustainable Entrepreneurship in IEEE Smart Village Initiatives,” IEEE Electrif. Mag. , 
vol. 5, no. 2, pp. 6 –16, Jun. 2017.  
[3] “Digest of UK Energy Statistics (DUKES): renewable sources of energy - GOV.UK.” 
[Online]. Available: https://www.gov.uk/government/statistics/renewable -sources -of-
energy -chapter -6-digest -of-united -kingdom -energy -statistics -dukes. [Accessed: 17 -Jan-
2019].  
[4] R. H. Lasseter, “MicroGrids,” in 2002 IEEE Power Engineerin g Society Winter Meeting. 
Conference Proceedings (Cat. No.02CH37309) , vol. 1, pp. 305 –308. 
[5] T. Dragicevic, J. C. Vasquez, J. M. Guerrero, and D. Skrlec, “Advanced LVDC 
Electrical Power Architectures and Microgrids: A step toward a new generation of powe r 
distribution networks.,” IEEE Electrif. Mag. , vol. 2, no. 1, pp. 54 –65, Mar. 2014.  
[6] H. Jiayi, J. Chuanwen, and X. Rong, “A review on distributed energy resources and 
MicroGrid,” Renewable and Sustainable Energy Reviews , vol. 12, no. 9. Pergamon, pp. 
2465–2476, 01 -Dec-2008.  
[7] J. A. P. Lopes, C. L. Moreira, and A. G. Madureira, “Defining Control Strategies for 
MicroGrids Islanded Operation,” IEEE Trans. Power Syst. , vol. 21, no. 2, pp. 916 –924, 
May 2006.  
[8] J. M. Guerrero, J. C. Vasquez, J. Matas, L. G. De Vicuña, and M. Castilla, “Hierarchical 
control of droop -controlled AC and DC microgrids - A general approach toward 
standardization,” IEEE Trans. Ind. Electron. , vol. 58, no. 1, pp. 158 –172, Jan. 2011.  
[9] J. J. Justo, F. Mwasilu, J. Lee, and J. -W. Jung, “AC -microgrids versus DC -microgrids 
with distributed energy resources: A review,” Renew. Sustain. Energy Rev. , vol. 24, pp. 
387–405, Aug. 2013.  
[10] H. Lotfi and A. Khodaei, “AC Versus DC Microgrid Planning,” IEEE Trans. Smart 
Grid , vol. 8, no. 1, pp.  296–304, Jan. 2017.  
[11] “Global Microgrid Map from Microgrid Media | Microgrid Projects.” [Online]. 
Available: http://microgridprojects.com/. [Accessed: 18 -Jan-2019].  
[12] A. Q. Huang, M. L. Crow, G. T. Heydt, J. P. Zheng, and S. J. Dale, “The Future 
Renewable Electric Energy Delivery and Management (FREEDM) System: The Energy 
Internet,” Proc. IEEE , vol. 99, no. 1, pp. 133 –148, Jan. 2011.  
[13] A. Huang, “FREEDM system - a vision for the future grid,” in IEEE PES General 
Meeting , 2010, pp. 1 –4. 
[14] G. T. Heydt, “Future renewable electrical energy delivery and management systems: 
Energy reliability assessment of FREEDM systems,” in IEEE PES General Meeting , 

--- Page 145 ---
145 
 2010, pp. 1 –4. 
[15] F. Zhang et al. , “Advantages and challenges of DC microgrid for commercial buildi ng a 
case study from Xiamen university DC microgrid,” in 2015 IEEE First International 
Conference on DC Microgrids (ICDCM) , 2015, pp. 355 –358. 
[16] “Intelligent DC Microgrid Living Lab — Aalborg University’s Research Portal.” 
[Online]. Available: https://v bn.aau.dk/en/projects/idclab -intelligent -microgrid -living -
lab. [Accessed: 24 -Apr-2019].  
[17] “‘DC Microgrid’ Installed for Efficient Energy Use in Island - News - Solar Power Plant 
Business.” [Online]. Available: 
https://tech.nikkeibp.co.jp/dm/english/NEWS _EN/20140409/345409/?ST=msbe. 
[Accessed: 18 -Jan-2019].  
[18] “Smart DC power proven a success in the south west.” [Online]. Available: 
https://www.bath.ac.uk/announcements/smart -dc-power -proven -a-success -in-the-south -
west/. [Accessed: 18 -Jan-2019].  
[19] “Burlington DC Microgrid Project - ARDA Power.” [Online]. Available: 
https://www.ardapower.com/burlington.html. [Accessed: 18 -Jan-2019].  
[20] Z. Jin, G. Sulligoi, R. Cuzner, L. Meng, J. C. Vasquez, and J. M. Guerrero, “Next -
Generation Shipboard DC Power Syste m: Introduction Smart Grid and dc Microgrid 
Technologies into Maritime Electrical Netowrks,” IEEE Electrif. Mag. , vol. 4, no. 2, pp. 
45–57, Jun. 2016.  
[21] A. Riccobono et al. , “Stability of Shipboard DC Power Distribution: Online Impedance -
Based Systems M ethods,” IEEE Electrif. Mag. , vol. 5, no. 3, pp. 55 –67, Sep. 2017.  
[22] P. Wheeler and S. Bozhko, “The More Electric Aircraft: Technology and challenges.,” 
IEEE Electrif. Mag. , vol. 2, no. 4, pp. 6 –12, Dec. 2014.  
[23] D. Salomonsson, L. Soder, and A. Sannino, “An Adaptive Control System for a DC 
Microgrid for Data Centers,” IEEE Trans. Ind. Appl. , vol. 44, no. 6, pp. 1910 –1917, 
2008.  
[24] P. Baran, On Distributed Communications Networks . RAND Corporation, 1962.  
[25] D. Brandl, “What is ISA -95? Industrial Best Practices of Manufacturing Information 
Technologies with ISA -95 Models,” 2008.  
[26] Q. Shafiee, T. Dragicevic, J. C. Vasquez, and J. M. Guerrero, “Hierarchical Control for 
Multiple DC -Microgrids Clusters,” IEEE Tran s. Energy Convers. , vol. 29, no. 4, pp. 
922–933, Dec. 2014.  
[27] J. Rajagopalan, K. Xing, Y. Guo, F. C. Lee, and B. Manners, “Modeling and dynamic 
analysis of paralleled DC/DC converters with master -slave current sharing control,” 
Proc. Appl. Power Electro n. Conf. APEC ’96 , vol. 2, pp. 678 –684, 1996.  
[28] Y. Panov, J. Rajagopalan, and F. C. Lee, “Analysis and design of N paralleled DC -DC 
converters with master -slave current -sharing control,” in Proceedings of APEC 97 - 
Applied Power Electronics Conference , vol. 1, pp. 436 –442. 
[29] I. Federico, E. Jose, and F. Luis, “Master –slave DC droop control for paralleling 
auxiliary DC/DC converters in electric bus applications,” IET Power Electron. , vol. 10, 
no. 10, pp. 1156 –1164, Aug. 2017.  
[30] S. K. Mazumder, M. Tahir, and K. Acharya, “Master –Slave Current -Sharing Control of a 
Parallel DC –DC Converter System Over an RF Communication Interface,” IEEE Trans. 
Ind. Electron. , vol. 55, no. 1, pp. 59 –66, Jan. 2008.  
[31] T. Dragicevic, J. M. Guerrero, J. C. Vasquez, and D. Skrlec, “Supervisory control of an 
adaptive -droop regulated DC microgrid with battery management capability,” IEEE 
Trans. Power Electron. , vol. 29, no. 2, pp. 695 –706, Feb. 2014.  
[32] A. A. Hamad, M. A. Azzouz, and E. F. El -Saadany, “ Multiagent Supervisory Control for 

--- Page 146 ---
146 
 Power Management in DC Microgrids,” IEEE Trans. Smart Grid , vol. 7, no. 2, pp. 
1057 –1068, 2016.  
[33] F. L. Lewis, Cooperative Control of Multi -Agent Systems : Optimal and Adaptive Design 
Approaches . . 
[34] T. Morstyn, B. Hredzak, and V. G. Agelidis, “Cooperative Multi -Agent Control of 
Heterogeneous Storage Devices Distributed in a DC Microgrid,” IEEE Trans. Power 
Syst., vol. 31, no. 4, pp. 2974 –2986, Jul. 2016.  
[35] T. Morstyn, A. V. Savkin, B. Hredzak, and V. G. Agelidis,  “Multi -Agent Sliding Mode 
Control for State of Charge Balancing Between Battery Energy Storage Systems 
Distributed in a DC Microgrid,” IEEE Trans. Smart Grid , vol. 9, no. 5, pp. 4735 –4743, 
Sep. 2018.  
[36] T. Morstyn, A. V. Savkin, B. Hredzak, and H. D. Tu an, “Scalable Energy Management 
for Low Voltage Microgrids Using Multi -Agent Storage System Aggregation,” IEEE 
Trans. Power Syst. , vol. 33, no. 2, pp. 1614 –1623, Mar. 2018.  
[37] T. Morstyn, B. Hredzak, and V. G. Agelidis, “Network Topology Independent Mult i-
Agent Dynamic Optimal Power Flow for Microgrids With Distributed Energy Storage 
Systems,” IEEE Trans. Smart Grid , vol. 9, no. 4, pp. 3419 –3429, Jul. 2018.  
[38] M. Lee, D. Chen, K. Huang, C. -W. Liu, and B. Tai, “Modeling and Design for a Novel 
Adaptive Vo ltage Positioning (AVP) Scheme for Multiphase VRMs,” IEEE Trans. 
Power Electron. , vol. 23, no. 4, pp. 1733 –1742, Jul. 2008.  
[39] C.-J. Chen, D. Chen, C. -S. Huang, M. Lee, and E. K. -L. Tseng, “Modeling and Design 
Considerations of a Novel High -Gain Peak Cur rent Control Scheme to Achieve 
Adaptive Voltage Positioning (AVP) for DC Power Converters,” IEEE Trans. Power 
Electron. , vol. 24, no. 12, pp. 2942 –2950, Dec. 2009.  
[40] C. Li, S. K. Chaudhary, M. Savaghebi, J. C. Vasquez, and J. M. Guerrero, “Power Flow 
Analysis for Low -Voltage AC and DC Microgrids Considering Droop Control and 
Virtual Impedance,” IEEE Trans. Smart Grid , vol. 8, no. 6, pp. 2754 –2764, Nov. 2017.  
[41] V. Nasirian, A. Davoudi, F. L. Lewis, and J. M. Guerrero, “Distributed adaptive droop 
contro l for DC distribution systems,” IEEE Trans. Energy Convers. , vol. 29, no. 4, pp. 
944–956, Dec. 2014.  
[42] Z. Ma and W. Jiang, “An adaptive droop voltage control for DC microgrid systems,” in 
The 26th Chinese Control and Decision Conference (2014 CCDC) , 201 4, pp. 4512 –
4517.  
[43] S. Peyghami, H. Mokhtari, and F. Blaabjerg, “Decentralized Load Sharing in a Low -
Voltage Direct Current Microgrid With an Adaptive Droop Approach Based on a 
Superimposed Frequency,” IEEE J. Emerg. Sel. Top. Power Electron. , vol. 5, n o. 3, pp. 
1205 –1215, Sep. 2017.  
[44] X. Lu, J. M. Guerrero, K. Sun, and J. C. Vasquez, “An improved droop control method 
for dc microgrids based on low bandwidth communication with dc bus voltage 
restoration and enhanced current sharing accuracy,” IEEE Trans. Power Electron. , vol. 
29, no. 4, pp. 1800 –1812, Apr. 2014.  
[45] S. Anand, B. G. Fernandes, and J. M. Guerrero, “Distributed control to ensure 
proportional load sharing and improve voltage regulation in low -voltage DC 
microgrids,” IEEE Trans. Power E lectron. , vol. 28, no. 4, pp. 1900 –1913, Apr. 2013.  
[46] D.-H. Dam and H. -H. Lee, “A Power Distributed Control Method for Proportional Load 
Power Sharing and Bus Voltage Restoration in a DC Microgrid,” IEEE Trans. Ind. 
Appl. , vol. 54, no. 4, pp. 3616 –3625,  Jul. 2018.  
[47] Y. Xia, W. Wei, Y. Wang, H. Hu, and Y. Peng, “Advanced unified decentralised control 
method with voltage restoration for DC microgrids,” IET Renew. Power Gener. , vol. 10, 
no. 6, pp. 861 –871, Jul. 2016.  

--- Page 147 ---
147 
 [48] F. Guo, Q. Xu, C. Wen, L. Wang, and P. Wang, “Distributed Secondary Control for 
Power Allocation and Voltage Restoration in Islanded DC Microgrids,” IEEE Trans. 
Sustain. Energy , vol. 9, no. 4, pp. 1857 –1869, Oct. 2018.  
[49] R. Iravani, A. Khorsandi, M. Ashourloo, and H. Mokhtari, “Automa tic droop control for 
a low voltage DC microgrid,” IET Gener. Transm. Distrib. , vol. 10, no. 1, pp. 41 –47, 
Jan. 2016.  
[50] S. Augustine, M. K. Mishra, and N. Lakshminarasamma, “Adaptive Droop Control 
Strategy for Load Sharing and Circulating Current Minimi zation in Low -Voltage 
Standalone DC Microgrid,” IEEE Trans. Sustain. Energy , vol. 6, no. 1, pp. 132 –141, 
Jan. 2015.  
[51] N. Lakshminarasamma, S. Augustine, and M. K. Mishra, “Control of photovoltaic -based 
low-voltage dc microgrid system for power sharing w ith modified droop algorithm,” IET 
Power Electron. , vol. 9, no. 6, pp. 1132 –1143, May 2016.  
[52] P. Wang, X. Lu, X. Yang, W. Wang, and D. Xu, “An Improved Distributed Secondary 
Control Method for DC Microgrids with Enhanced Dynamic Current Sharing 
Performa nce,” IEEE Trans. Power Electron. , vol. 31, no. 9, pp. 6658 –6673, Sep. 2016.  
[53] A. Khorsandi, M. Ashourloo, and H. Mokhtari, “A decentralized control method for a 
low-voltage dc microgrid,” IEEE Trans. Energy Convers. , vol. 29, no. 4, pp. 793 –801, 
Dec. 2 014. 
[54] V. Nasirian, S. Moayedi, A. Davoudi, and F. L. Lewis, “Distributed cooperative control 
of dc microgrids,” IEEE Trans. Power Electron. , vol. 30, no. 4, pp. 2288 –2303, Apr. 
2015.  
[55] D.-H. Dam and H. -H. Lee, “An adaptive power distributed control method to ensure 
proportional load power sharing in DC microgrid considering equivalent line 
impedances,” in 2016 IEEE Energy Conversion Congress and Exposition (ECCE) , 2016, 
pp. 1 –6. 
[56] P. H. Huang, P. C. Liu, W. Xiao, and M. S. El Moursi, “A Novel Droo p-Based Average 
Voltage Sharing Control Strategy for DC Microgrids,” IEEE Trans. Smart Grid , vol. 6, 
no. 3, pp. 1096 –1106, May 2015.  
[57] P. Prabhakaran, Y. Goyal, and V. Agarwal, “Novel Nonlinear Droop Control Techniques 
to Overcome the Load Sharing and Voltage Regulation Issues in DC Microgrid,” IEEE 
Trans. Power Electron. , vol. 33, no. 5, pp. 4477 –4487, May 2018.  
[58] Y. Mi et al. , “The f uzzy droop control design for storage system of DC microgrid,” in 
2016 Chinese Control and Decision Conference (CCDC) , 2016, pp. 6100 –6104.  
[59] H. Yunhao, Y. Si, and M. Yang, “Multi -Source Dynamic Coordinated Control Strategy 
for DC Microgrid Based on Fuz zy Control,” in 2018 2nd IEEE Conference on Energy 
Internet and Energy System Integration (EI2) , 2018, pp. 1 –6. 
[60] N. L. Diaz, T. Dragicevic, J. C. Vasquez, and J. M. Guerrero, “Intelligent distributed 
generation and storage units for DC microgrids - A new concept on cooperative control 
without communications beyond droop control,” IEEE Trans. Smart Grid , vol. 5, no. 5, 
pp. 2476 –2485, Sep. 2014.  
[61] X. Lu, K. Sun, J. M. Guerrero, J. C. Vasquez, and L. Huang, “Double -quadrant state -of-
charge -based droop c ontrol method for distributed energy storage systems in 
autonomous DC Microgrids,” IEEE Trans. Smart Grid , vol. 6, no. 1, pp. 147 –157, Jan. 
2015.  
[62] X. Lu, K. Sun, J. M. Guerrero, J. C. Vasquez, and L. Huang, “State -of-charge balance 
using adaptive droop  control for distributed energy storage systems in DC microgrid 
applications,” IEEE Trans. Ind. Electron. , vol. 61, no. 6, pp. 2804 –2815, Jun. 2014.  
[63] Y. Zhang and Y. Wei Li, “Energy Management Strategy for Supercapacitor in Droop -
Controlled DC Microgri d Using Virtual Impedance,” IEEE Trans. Power Electron. , vol. 

--- Page 148 ---
148 
 32, no. 4, pp. 2704 –2716, Apr. 2017.  
[64] X. Zhao, Y. W. Li, H. Tian, and X. Wu, “Energy Management Strategy of Multiple 
Supercapacitors in a DC Microgrid Using Adaptive Virtual Impedance,” IEEE  J. Emerg. 
Sel. Top. Power Electron. , vol. 4, no. 4, pp. 1174 –1185, Dec. 2016.  
[65] S. K. Kollimalla, M. K. Mishra, A. Ukil, and H. B. Gooi, “DC Grid Voltage Regulation 
Using New HESS Control Strategy,” IEEE Trans. Sustain. Energy , vol. 8, no. 2, pp. 
772–781, Apr. 2017.  
[66] Q. Xu, J. Xiao, P. Wang, X. Pan, and C. Wen, “A Decentralized Co ntrol Strategy for 
Autonomous Transient Power Sharing and State -of-Charge Recovery in Hybrid Energy 
Storage Systems,” IEEE Trans. Sustain. Energy , vol. 8, no. 4, pp. 1443 –1452, Oct. 2017.  
[67] Y. Gu, W. Li, and X. He, “Frequency -Coordinating Virtual Impeda nce for Autonomous 
Power Management of DC Microgrid,” IEEE Trans. Power Electron. , vol. 30, no. 4, pp. 
2328 –2337, Apr. 2015.  
[68] J. Xiao, L. Setyawan, P. Wang, and C. Jin, “Power -Capacity -Based Bus -Voltage Region 
Partition and Online Droop Coefficient Tun ing for Real -Time Operation of DC 
Microgrids,” IEEE Trans. Energy Convers. , vol. 30, no. 4, pp. 1338 –1347, Dec. 2015.  
[69] J. Bryan, R. Duke, and S. Round, “Decentralized generator scheduling in a nanogrid 
using DC bus signaling,” in IEEE Power Engineering  Society General Meeting, 2004. , 
vol. 2, pp. 977 –982. 
[70] J. K. Schönberger, “Distributed Control of a Nanogrid Using DC Bus Signalling,” 2005.  
[71] J. Bryan, R. Duke, and S. Round, “Decentralized generator scheduling in a nanogrid 
using DC bus signaling, ” in IEEE Power Engineering Society General Meeting, 2004. , 
vol. 2, pp. 977 –982. 
[72] L. Zhang, T. Wu, Y. Xing, K. Sun, and J. M. Gurrero, “Power control of DC microgrid 
using DC bus signaling,” in 2011 Twenty -Sixth Annual IEEE Applied Power Electronics 
Conference and Exposition (APEC) , 2011, pp. 1926 –1932.  
[73] Kai Sun, Li Zhang, Yan Xing, and J. M. Guerrero, “A Distributed Control Strategy 
Based on DC Bus Signaling for Modular Photovoltaic Generation Systems With Battery 
Energy Storage,” IEEE Trans. Power  Electron. , vol. 26, no. 10, pp. 3032 –3045, Oct. 
2011.  
[74] Y. Gu, X. Xiang, W. Li, and X. He, “Mode -adaptive decentralized control for renewable 
DC microgrid with enhanced reliability and flexibility,” IEEE Trans. Power Electron. , 
vol. 29, no. 9, pp. 5072 –5080, Sep. 2014.  
[75] C. N. Papadimitriou, V. A. Kleftakis, A. Rigas, and N. D. Hatziargyriou, “DC -microgrid 
control strategy using DC -BUS signaling,” Mediterr. Conf. Power Gener. Transm. 
Distrib. Energy Conversion, Medpower , pp. 34 (8 .) -34 (8 .), 2014.  
[76] D. Qu, M. Wang, Z. Sun, and G. Chen, “An improved DC -Bus signaling control method 
in a distributed nanogrid interfacing modular converters,” in 2015 IEEE 11th 
International Conference on Power Electronics and Drive Systems , 2015, pp. 214 –218. 
[77] R. Gao, I. Husain, and A. Q. Huang, “An autonomous power management strategy based 
on DC bus signaling for solid -state transformer interfaced PMSG wind energy 
conversion system,” in 2016 IEEE Applied Power Electronics Conference and 
Exposition (APEC) , 2016, p p. 3383 –3388.  
[78] D. Wu, F. Tang, T. Dragicevic, J. M. Guerrero, and J. C. Vasquez, “Coordinated control 
based on bus -signaling and virtual inertia for Islanded DC Microgrids,” IEEE Trans. 
Smart Grid , vol. 6, no. 6, pp. 2627 –2638, Nov. 2015.  
[79] T. Dragi čević, J. M. Guerrero, and J. C. Vasquez, “A distributed control strategy for 
coordination of an autonomous LVDC microgrid based on power -line signaling,” IEEE 
Trans. Ind. Electron. , vol. 61, no. 7, pp. 3313 –3326, Jul. 2014.  

--- Page 149 ---
149 
 [80] W. Stefanutti, P. Mattavel li, S. Saggini, and L. Panseri, “Communication on power lines 
using frequency and duty -cycle modulation in digitally controlled dc -dc converters,” in 
IECON Proceedings (Industrial Electronics Conference) , 2006, pp. 2144 –2149.  
[81] W. Stefanutti, S. Saggini , P. Mattavelli, and M. Ghioni, “Power line communication in 
digitally controlled DC -DC converters using switching frequency modulation,” IEEE 
Trans. Ind. Electron. , vol. 55, no. 4, pp. 1509 –1518, Apr. 2008.  
[82] S. Saggini, W. Stefanutti, P. Mattavelli, G . Garcea, and M. Ghioni, “Power Line 
Communication in dc -dc Converters using Switching Frequency Modulation,” in 
Twenty -First Annual IEEE Applied Power Electronics Conference and Exposition, 2006. 
APEC ’06. , pp. 1595 –1600.  
[83] R. Wang, J. Du, S. Hu, J. Wu , and X. He, “An embedded power line communication 
technique for DC -DC Distributed Power System based on the switching ripple,” in 2014 
International Power Electronics and Application Conference and Exposition , 2014, pp. 
811–815. 
[84] Z. Lin, J. Du, J. Wu, and X. He, “Novel communication method between power 
converters for DC micro -grid applications,” in 2015 IEEE 1st International Conference 
on Direct Current Microgrids, ICDCM 2015 , 2015, pp. 92 –96. 
[85] J. Du, J. Wu, R. Wang, Z. Lin, and X. He, “DC Power -Line Communication Based on 
Power/Signal Dual Modulation in Phase Shift Full -Bridge Converters,” IEEE Trans. 
Power Electron. , vol. 32, no. 1, pp. 693 –702, Jan. 2017.  
[86] R. Wang, Z. Lin, J. Du, J. Wu, and X. He, “Direct Sequence Sprea d Spectrum -Based 
PWM Strategy for Harmonic Reduction and Communication,” IEEE Trans. Power 
Electron. , vol. 32, no. 6, pp. 4455 –4465, Jun. 2017.  
[87] T. Dragicevic, X. Lu, J. C. Vasquez, and J. M. Guerrero, “DC Microgrids —Part II: A 
Review of Power Architectures, Applications, and Standardization Issues,” IEEE Trans. 
Power Electron. , vol. 31, no. 5, pp. 3528 –3549, May 2016.  
[88] R. W. Erickson and D. Ma ksimović, “AC Equivalent Circuit Modeling,” in 
Fundamentals of Power Electronics , Boston, MA: Springer US, 2001, pp. 187 –263. 
[89] S. Anand and B. G. Fernandes, “Reduced -Order Model and Stability Analysis of Low -
Voltage DC Microgrid,” IEEE Trans. Ind. Elec tron. , vol. 60, no. 11, pp. 5040 –5049, 
Nov. 2013.  
[90] R. K. BRAYTON and J. K. MOSER, “A THEORY OF NONLINEAR NETWORKS —
I,” Quarterly of Applied Mathematics , vol. 22. Brown University, pp. 1 –33. 
[91] R. K. BRAYTON and J. K. MOSER, “A THEORY OF NONLINEAR NETW ORKS, 
II,” Quarterly of Applied Mathematics , vol. 22. Brown University, pp. 81 –104. 
[92] M. Belkhayat, R. Cooley, and A. Witulski, “Large signal stability criteria for distributed 
systems with constant power loads,” in Power Electronics Specialists Confere nce, 1995. 
PESC ’95 Record., 26th Annual IEEE , 1995, vol. 2, pp. 1333 –1338 vol.2.  
[93] T. Takagi and M. Sugeno, “Fuzzy identification of systems and its applications to 
modeling and control,” IEEE Trans. Syst. Man. Cybern. , vol. SMC -15, no. 1, pp. 116 –
132, Jan. 1985.  
[94] D. Marx, P. Magne, B. Nahid -Mobarakeh, S. Pierfederici, and B. Davat, “Large Signal 
Stability Analysis Tools in DC Power Systems With Constant Power Loads and Variable 
Power Loads —A Review,” IEEE Trans. Power Electron. , vol. 27, no. 4, pp.  1773 –1787, 
Apr. 2012.  
[95] R. Leyva, A. Cid -Pastor, C. Alonso, I. Queinnec, S. Tarbouriech, and L. Martinez -
Salamero, “Passivity -based integral control of a boost converter for large -signal 
stability,” IEE Proceedings - Control Theory and Applications , vol. 153, no. 2. p. 139, 
01-Mar-2006.  
[96] H. Sira -Ramirez and R. Ortega, “Passivity -based controllers for the stabilization of DC -

--- Page 150 ---
150 
 to-DC power converters,” in Proceedings of 1995 34th IEEE Conference on Decision 
and Control , vol. 4, pp. 3471 –3476.  
[97] A. Kw asinski and P. T. Krein, “Passivity -based control of buck converters with constant -
power loads,” in PESC Record - IEEE Annual Power Electronics Specialists 
Conference , 2007, pp. 259 –265. 
[98] M. Kabalan, P. Singh, and D. Niebur, “Large Signal Lyapunov -Base d Stability Studies 
in Microgrids: A Review,” IEEE Trans. Smart Grid , vol. 8, no. 5, pp. 2287 –2295, Sep. 
2017.  
[99] R. W. Erickson and D. Maksimović, “Input Filter Design,” in Fundamentals of Power 
Electronics , Boston, MA: Springer US, 2001, pp. 377 –408. 
[100] R. W. Erickson and D. Maksimović, “Converter Transfer Functions,” in Fundamentals 
of Power Electronics , Boston, MA: Springer US, 2001, pp. 265 –330. 
[101]  F. Gao et al. , “Comparative Stability Analysis of Droop Control Approaches in Voltage -
Source -Conv erter-Based DC Microgrids,” IEEE Trans. Power Electron. , vol. 32, no. 3, 
pp. 2395 –2415, Mar. 2017.  
[102]  A. P. N. Tahim, D. J. Pagano, E. Lenz, and V. Stramosk, “Modeling and Stability 
Analysis of Islanded DC Microgrids under Droop Control,” IEEE Trans. Po wer 
Electron. , vol. 30, no. 8, pp. 4597 –4607, Aug. 2015.  
[103]  M. Su, Z. Liu, Y. Sun, H. Han, and X. Hou, “Stability Analysis and Stabilization 
Methods of DC Microgrid With Multiple Parallel -Connected DC –DC Converters 
Loaded by CPLs,” IEEE Trans. Smart Gri d, vol. 9, no. 1, pp. 132 –142, Jan. 2018.  
[104]  X. Lu, K. Sun, J. M. Guerrero, J. C. Vasquez, L. Huang, and J. Wang, “Stability 
Enhancement Based on Virtual Impedance for DC Microgrids With Constant Power 
Loads,” IEEE Trans. Smart Grid , vol. 6, no. 6, pp. 2770 –2783, Nov. 2015.  
[105]  R. W. Erickson and D. Maksimovic, “Fundamental Power Electronics -10 Input Filter 
Design,” Fundam. Power Electron. , vol. 1, pp. 377 –408, 2001.  
[106]  R. D. Middlebrook, “Null Double Injection and the Extra Element Theorem,” IEEE 
Trans. Educ. , vol. 32, no. 3, pp. 167 –180, 1989.  
[107]  R. David Middlebrook, V. Vorpérian, and J. Lindal, “The N extra element theorem,” 
IEEE Trans. Circuits Syst. I Fundam. Theory Appl. , vol. 45, no. 9, pp. 919 –935, 1998.  
[108]  C. M. Wildrick, F. C. Lee, B. H. Cho, and B. Choi, “A method of defining the load 
impedance specification for a stable distributed power system,” IEEE Trans. Power 
Electron. , vol. 10, no. 3, pp. 280 –285, May 1995.  
[109]  C. M. Wildrick, “Stability of distri buted power systems.pdf.” Virginia Tech, 11 -Jul-
1993.  
[110]  Xiaogang Feng, Zhihong Ye, Kun Xing, F. C. Lee, and D. Borojevic, “Impedance 
specification and impedance improvement for DC distributed power system,” in 30th 
Annual IEEE Power Electronics Special ists Conference. Record. (Cat. No.99CH36321) , 
1999, vol. 2, pp. 889 –894. 
[111]  X. Feng, J. Liu, and F. C. Lee, “Impedance specifications for stable DC distributed 
power systems,” IEEE Trans. Power Electron. , vol. 17, no. 2, pp. 157 –162, Mar. 2002.  
[112]  Xiaogang Feng, Zhihong Ye, Kun Xing, F. C. Lee, and D. Borojevic, “Impedance 
specification and impedance improvement for DC distributed power system,” in 30th 
Annual IEEE Power Electronics Specialists Conference. Record. (Cat. No.99CH36321) , 
vol. 2, pp. 889 –894. 
[113]  S. D. Sudhoff and S. F. Glover, “Three -dimensional stability analysi s of DC power 
electronics based systems,” in 2000 IEEE 31st Annual Power Electronics Specialists 
Conference. Conference Proceedings (Cat. No.00CH37018) , vol. 1, pp. 101 –106. 
[114]  S. D. Sudhoff, S. F. Glover, P. T. Lamm, D. H. Schmucker, and D. E. Delisle,  

--- Page 151 ---
151 
 “Admittance space stability analysis of power electronic systems,” IEEE Trans. Aerosp. 
Electron. Syst. , vol. 36, no. 3, pp. 965 –973, 2000.  
[115]  S. D. Sudhoff and J. M. Crider, “Advancements in generalized immittance based 
stability analysis of DC power e lectronics based distribution systems,” in 2011 IEEE 
Electric Ship Technologies Symposium , 2011, pp. 207 –212. 
[116]  A. Riccobono and E. Santi, “Comprehensive Review of Stability Criteria for DC Power 
Distribution Systems,” IEEE Trans. Ind. Appl. , vol. 50, no. 5, pp. 3525 –3535, Sep. 2014.  
[117]  A. Riccobono and E. Santi, “Comprehensive review of stability criteria for DC 
distribution systems,” in 2012 IEEE Energy Conversion Congress and Exposition 
(ECCE) , 2012, pp. 3917 –3925.  
[118]  A. Riccobono, “Stabilizing  Controller Design for a DC Power Distribution System 
Using A Passivity -Based Stability Criterion,” Theses Diss. , Jan. 2013.  
[119]  M. Cupelli, M. Moghimi, A. Riccobono, and A. Monti, “A comparison between 
synergetic control and feedback linearization for s tabilizing MVDC microgrids with 
constant power load,” in IEEE PES Innovative Smart Grid Technologies, Europe , 2014, 
pp. 1 –6. 
[120]  A. Riccobono and E. Santi, “A novel Passivity -Based Stability Criterion (PBSC) for 
switching converter DC distribution system s,” in 2012 Twenty -Seventh Annual IEEE 
Applied Power Electronics Conference and Exposition (APEC) , 2012, pp. 2560 –2567.  
[121]  Y. Gu, W. Li, and X. He, “Passivity -Based Control of DC Microgrid for Self -
Disciplined Stabilization,” IEEE Trans. Power Syst. , vol. 30, no. 5, pp. 2623 –2632, Sep. 
2015.  
[122]  N. O. Sokal, “System oscillations from negative input resistance at power input port of 
switching -mode regulator, amplifier, DC/DC converter, or DC/DC inverter,” in 1973 
IEEE Power Electronics Specialists Confe rence , 1973, pp. 138 –140. 
[123]  M. Wu and D. D. -C. Lu, “A Novel Stabilization Method of LC Input Filter With 
Constant Power Loads Without Load Performance Compromise in DC Microgrids,” 
IEEE Trans. Ind. Electron. , vol. 62, no. 7, pp. 4552 –4562, Jul. 2015.  
[124] M. Cespedes, L. Xing, and J. Sun, “Constant -power load system stabilization by passive 
damping,” IEEE Trans. Power Electron. , vol. 26, no. 7, pp. 1832 –1836, Jul. 2011.  
[125]  M. Céspedes, T. Beechner, L. Xing, and J. Sun, “Stabilization of constant -power loads 
by passive impedance damping,” in Conference Proceedings - IEEE Applied Power 
Electronics Conference and Exposition - APEC , 2010, pp. 2174 –2180.  
[126]  J. Calvente, I. Martinez -Salamero, P. Garces, and A. Romero, “Zero dynamics -based 
design of damp ing networks for switching converters,” IEEE Trans. Aerosp. Electron. 
Syst., vol. 39, no. 4, pp. 1292 –1303, Oct. 2003.  
[127]  X. Li et al. , “Observer -Based DC Voltage Droop and Current Feed -Forward Control of a 
DC Microgrid,” IEEE Trans. Smart Grid , vol. 9,  no. 5, pp. 5207 –5216, Sep. 2018.  
[128]  X. Liu, A. J. Forsyth, and A. M. Cross, “Negative Input -Resistance Compensator for a 
Constant Power Load,” IEEE Trans. Ind. Electron. , vol. 54, no. 6, pp. 3188 –3196, Dec. 
2007.  
[129]  M. Karbalaye Zadeh, R. Gavagsaz -Ghoachani, S. Pierfederici, B. Nahid -Mobarakeh, and 
M. Molinas, “Stability Analysis and Dynamic Performance Evaluation of a Power 
Electronics -Based DC Distribution System With Active Stabilizer,” IEEE J. Emerg. Sel. 
Top. Pow er Electron. , vol. 4, no. 1, pp. 93 –102, Mar. 2016.  
[130]  A. Kwasinski and C. N. Onwuchekwa, “Dynamic Behavior and Stabilization of DC 
Microgrids With Instantaneous Constant -Power Loads,” IEEE Trans. Power Electron. , 
vol. 26, no. 3, pp. 822 –834, Mar. 2011.  
[131]  V. V. Paduvalli, R. J. Taylor, L. R. Hunt, and P. T. Balsara, “Mitigation of Positive Zero 

--- Page 152 ---
152 
 Effect on Nonminimum Phase Boost DC –DC Converters in CCM,” IEEE Trans. Ind. 
Electron. , vol. 65, no. 5, pp. 4125 –4134, May 2018.  
[132]  R. W. Erickson and D. Ma ksimović, “The Discontinuous Conduction Mode,” in 
Fundamentals of Power Electronics , Boston, MA: Springer US, 2001, pp. 107 –130. 
[133]  J. Calvente, L. Martinez -Salamero, H. Valderrama, and E. Vidal -Idiarte, “Using 
Magnetic Coupling to Eliminate Right Half -Plane Zeros in Boost Converters,” IEEE 
Power Electron. Lett. , vol. 2, no. 2, pp. 58 –62, Jun. 2004.  
[134]  M. Forouzesh, Y. P. Siwakoti, S. A. Gorji, F. Blaabjerg, and B. Lehman, “Step -Up DC –
DC Converters: A Comprehensive Review of Voltage -Boosting Technique s, Topologies, 
and Applications,” IEEE Trans. Power Electron. , vol. 32, no. 12, pp. 9143 –9178, Dec. 
2017.  
[135]  D. M. Sable, B. H. Cho, and R. B. Ridley, “Use of leading -edge modulation to transform 
boost and flyback converters into minimum -phase -zero syst ems,” IEEE Trans. Power 
Electron. , vol. 6, no. 4, pp. 704 –711, 1991.  
[136]  V. Yousefzadeh, M. Shirazi, and D. Maksimovic, “Minimum Phase Response in 
Digitally Controlled Boost and Flyback Converters,” in APEC 07 - Twenty -Second 
Annual IEEE Applied Power El ectronics Conference and Exposition , 2007, pp. 865 –870. 
[137]  T. Kobaku, S. C. Patwardhan, and V. Agarwal, “Experimental Evaluation of Internal 
Model Control Scheme on a DC –DC Boost Converter Exhibiting Nonminimum Phase 
Behavior,” IEEE Trans. Power Electro n., vol. 32, no. 11, pp. 8880 –8891, Nov. 2017.  
[138]  L. Guo, S. Zhang, X. Li, Y. W. Li, C. Wang, and Y. Feng, “Stability Analysis and 
Damping Enhancement Based on Frequency -Dependent Virtual Impedance for DC 
Microgrids,” in IEEE Journal of Emerging and Selected Topics in Power Electronics , 
2017, vol. 5, no. 1, pp. 338 –350. 
[139]  M. Hamzeh, M. Ghafouri, H. Karimi, K. Sheshyekani, and J. M. Guerrero, “Power 
Oscillations Damping in DC Microgrids,” IEEE Trans. Energy Convers. , vol. 31, no. 3, 
pp. 970 –980, Sep. 2016.  
[140]  N. Rashidirad, M. Hamzeh, K. Sheshyekani,  and E. Afjei, “A Simplified Equivalent 
Model for the Analysis of Low -Frequency Stability of Multi -Bus DC Microgrids,” IEEE 
Trans. Smart Grid , vol. 9, no. 6, pp. 6170 –6182, Nov. 2018.  
[141]  S. Liu, P. Su, and L. Zhang, “A Virtual Negative Inductor Stabiliz ing Strategy for DC 
Microgrid With Constant Power Loads,” IEEE Access , vol. 6, pp. 59728 –59741, 2018.  
[142]  F. Gao et al. , “Comparative Stability Analysis of Droop Control Approaches in Voltage -
Source -Converter -Based DC Microgrids,” IEEE Trans. Power Elect ron., vol. 32, no. 3, 
pp. 2395 –2415, Mar. 2017.  
[143]  X. Chen, M. Shi, H. Sun, Y. Li, and H. He, “Distributed Cooperative Control and 
Stability Analysis of Multiple DC Electric Springs in a DC Microgrid,” IEEE Trans. Ind. 
Electron. , vol. 65, no. 7, pp. 561 1–5622, Jul. 2018.  
[144]  M.-H. Wang, K. -T. Mok, S. -C. Tan, and S. Y. R. Hui, “Multifunctional DC Electric 
Springs for Improving Voltage Quality of DC Grids,” IEEE Trans. Smart Grid , pp. 1 –1, 
2016.  
[145]  K.-T. Mok, M. -H. Wang, S. -C. Tan, and S. Y. R. Hui, “ DC Electric Springs —A 
Technology for Stabilizing DC Power Distribution Systems,” IEEE Trans. Power 
Electron. , vol. 32, no. 2, pp. 1088 –1105, Feb. 2017.  
[146]  H. Y. Cho and E. Santi, “Modeling and stability analysis in multi -converter systems 
including posi tive feedforward control,” in 2008 34th Annual Conference of IEEE 
Industrial Electronics , 2008, pp. 839 –844. 
[147]  H. Y. Cho and E. Santi, “Modeling and Stability Analysis of Cascaded Multi -Converter 
Systems Including Feedforward and Feedback Control,” in 2008 IEEE Industry 
Applications Society Annual Meeting , 2008, pp. 1 –8. 

--- Page 153 ---
153 
 [148]  J. Xiang, Y. Wang, Y. Li, and W. Wei, “Stability and steady -state analysis of distributed 
cooperative droop controlled DC microgrids,” IET Control Theory Appl. , vol. 10, no. 18, 
pp. 2490 –2496, Dec. 2016.  
[149]  F. Li, Z. Lin, Z. Qian, J. Wu, and W. Jiang, “A Dual -Window DC Bus Interacting 
Method for DC Microgrids Hierarchical Control Scheme,” IEEE Trans. Sustain. Energy , 
pp. 1 –1, 2019.  
[150]  J. M. Guerrero, J. C. Vasquez, J. Ma tas, L. G. De Vicuña, and M. Castilla, “Hierarchical 
control of droop -controlled AC and DC microgrids - A general approach toward 
standardization,” IEEE Trans. Ind. Electron. , vol. 58, no. 1, pp. 158 –172, Nov. 2011.  
[151]  “Dissipativity and Passivity,” in Process Control , London: Springer London, 2007, pp. 
5–41. 
[152]  R. W. Erickson and D. Maksimović, “Current Programmed Control,” in Fundamentals 
of Power Electronics , Boston, MA: Springer US, 2001, pp. 439 –487. 
[153]  M. Bhardwaj, “Modeling Bi -Directional Bu ck/Boost Converter for Digital Control 
Using C2000 Microcontrollers,” 2015.  
[154]  F. Li, M. Alshareef, Z. Lin, and W. Jiang, “A modified MPPT algorithm with integrated 
active power control for PV -battery systems,” in 2016 IEEE International Conference on 
Renewable Energy Research and Applications (ICRERA) , 2016, pp. 742 –746. 
[155]  B. Subudhi and R. Pradhan, “A comparative study on maximum power point tracking 
techniques for photovoltaic power systems,” IEEE Trans. Sustain. Energy , vol. 4, no. 1, 
pp. 89 –98, Jan. 2013.  
 
  

--- Page 154 ---
154 
  
Appendix  
This appendix is the supplement of previous Chapter s, it mainly incudes the syste m prototype and 
setup, equation  manipulations and calculations.  

--- Page 155 ---
155 
 A1. Design of Interface Converters  
 
Figure A. 1 Schematic of control board.  


--- Page 156 ---
156 
  
Figure A. 2 Schematic of power board.


--- Page 157 ---
157 
  
 
Figure A. 3 PCB layout of p ower board.  
 
 
Figure A. 4 PCB layout of control board.  
  


--- Page 158 ---
158 
 A2. Values of Passive Components  
 Table A - 1 Voltage sample circuit.  
Types  Values  Types  Values  
𝑅1 2kΩ*4 𝐶1 1𝜇𝐹 
𝑅2 120Ω 𝐶2 1𝜇𝐹 
𝑅3 10kΩ 𝐶3 0.01𝜇𝐹 
𝑅4 10kΩ 𝐶4 0.01𝜇𝐹 
𝑅5 10kΩ 𝐶5 0.1𝜇𝐹 
𝑅6 10kΩ   
𝑅7 220Ω   
Table A - 2 Current sample circuit.  
Types  Values  Types  Values  
𝑅1 10Ω 𝐶1 1𝜇𝐹 
𝑅2 10kΩ 𝐶2 0.01𝜇𝐹 
𝑅3 10kΩ 𝐶3 0.01𝜇𝐹 
𝑅4 5.6kΩ 𝐶4 0.01𝜇𝐹 
𝑅5 5.6kΩ 𝐶5 0.1𝜇𝐹 
𝑅6 220Ω   
Table A - 3 MOSFET drive circuit.  
Types  Values  Types  Values  
𝑅1 120Ω 𝐶1 1𝜇𝐹 
𝑅2 20Ω 𝐶2 100𝑝𝐹 
𝑅3 20Ω 𝐶3 1𝜇𝐹 
𝑅4 10kΩ   
 
  

--- Page 159 ---
159 
 A3. Passive Stabiliser Design  
A3.1 Calculations for Passiv e Controller  
Passive with feedforward gain K, 
𝐺𝑣𝑐′=𝐾+𝐺𝑣𝑐≈(𝛼+𝐾)+𝑠(𝐾𝛾−𝛼𝛽)
1+𝑠𝛾=(𝛼+𝐾)+𝑗𝜔(𝐾𝛾−𝛼𝛽)
1+𝑗𝜔𝛾
=[(𝛼+𝐾)+𝑗𝜔(𝐾𝛾−𝛼𝛽)]∙(1−𝑗𝜔𝛾)
(1+𝑗𝜔𝛾)(1−𝑗𝜔𝛾)
=𝛼+𝐾−(𝛼+𝐾)𝑗𝜔𝛾+𝑗𝜔(𝐾𝛾−𝛼𝛽)−𝑗2𝜔2𝛾(𝐾𝛾−𝛼𝛽)
1−(𝑗𝜔𝛾)2
=𝛼+𝐾+𝜔2𝛾(𝐾𝛾−𝛼𝛽)+𝑗𝜔[(𝐾𝛾−𝛼𝛽)−(𝛼+𝐾)𝛾]
1+𝜔2𝛾2 
Passive with HPF -K, 
𝐺𝑣𝑐′=𝐺𝑝+𝐺𝑣𝑐≈𝛼(1−𝑠𝛽)(𝑠+𝛿)+𝑠𝐾(1+𝑠𝛾)
(𝑠+𝛿)∙(1+𝑠𝛾)=𝛼(1−𝑗𝜔𝛽)(𝑗𝜔+𝛿)+𝑗𝜔𝐾(1+𝑗𝜔𝛾)
(𝑗𝜔+𝛿)∙(1+𝑗𝜔𝛾)
=𝛼(𝑗𝜔+𝛿−𝑗2𝜔2𝛽−𝑗𝜔𝛽𝛿)+𝑗𝜔𝐾+𝑗2𝜔2𝐾𝛾
𝑗𝜔+𝑗2𝜔2𝛾+𝛿+𝑗𝜔𝛾𝛿
=𝑗𝜔𝛼+𝛼𝛿−𝑗2𝜔2𝛼𝛽−𝑗𝜔𝛼𝛽𝛿+𝑗𝜔𝐾+𝑗2𝜔2𝐾𝛾
𝛿−𝜔2𝛾+𝑗𝜔(1+𝛾𝛿)
=(𝛼𝛿+𝜔2𝛼𝛽−𝜔2𝐾𝛾)+𝑗𝜔(𝛼−𝛼𝛽𝛿+𝐾)
(𝛿−𝜔2𝛾)+𝑗𝜔(1+𝛾𝛿)
=[(𝛼𝛿+𝜔2𝛼𝛽−𝜔2𝐾𝛾)+𝑗𝜔(𝛼−𝛼𝛽𝛿+𝐾)]∙[(𝛿−𝜔2𝛾)−𝑗𝜔(1+𝛾𝛿)]
[(𝛿−𝜔2𝛾)+𝑗𝜔(1+𝛾𝛿)]∙[(𝛿−𝜔2𝛾)−𝑗𝜔(1+𝛾𝛿)]
=(𝛼𝛿+𝜔2𝛼𝛽−𝜔2𝐾𝛾)(𝛿−𝜔2𝛾)−𝑗𝜔(1+𝛾𝛿)(𝛼𝛿+𝜔2𝛼𝛽−𝜔2𝐾𝛾)
(𝛿−𝜔2𝛾)2−𝑗2𝜔2(1+𝛾𝛿)2
+𝑗𝜔(𝛼−𝛼𝛽𝛿+𝐾)(𝛿−𝜔2𝛾)−𝑗2𝜔2(𝛼−𝛼𝛽𝛿+𝐾)(1+𝛾𝛿)
(𝛿−𝜔2𝛾)2−𝑗2𝜔2(1+𝛾𝛿)2
=(𝛼𝛿+𝜔2𝛼𝛽−𝜔2𝐾𝛾)(𝛿−𝜔2𝛾)−𝑗𝜔(1+𝛾𝛿)(𝛼𝛿+𝜔2𝛼𝛽−𝜔2𝐾𝛾)
(𝛿−𝜔2𝛾)2+𝜔2(1+𝛾𝛿)2
+𝑗𝜔(𝛼−𝛼𝛽𝛿+𝐾)(𝛿−𝜔2𝛾)+𝜔2(𝛼−𝛼𝛽𝛿+𝐾)(1+𝛾𝛿)
(𝛿−𝜔2𝛾)2+𝜔2(1+𝛾𝛿)2 

--- Page 160 ---
160 
 A3.2 Negative Frequency Calculations  
1−𝜔2𝛽𝛾=0 
1=𝜔2𝛽𝛾 
𝜔=√1
𝛽𝛾=𝜔𝑁 
𝑓𝑁=1
2𝜋√1
𝛽𝛾 
𝑓𝑁=1
2𝜋√1
𝐿
𝐷′2𝑅𝑅𝐶
2=1
2𝜋√2𝐷′2
𝐿𝐶 
  

--- Page 161 ---
161 
 A4. Terminal Input Admittance  Calculations  
A4.1 Constant Power Load  
GciiL
d+_L
Cd(t)dʹ(t)
v(t)+
-Battery DC bus
iL io iB
iL*Vg
 
Figure A. 5 Circuit and control block diagram of constant power load.  
∆𝑖𝐿(𝑠)=(1−𝐷)∙∆𝑣(𝑠)
𝑠𝐿−𝑉̅∙∆𝑑(𝑠)
𝑠𝐿 
∆𝑖𝐵=∆𝑖𝐿∙(1−𝐷)−∆𝑑(𝑠)∙𝐼𝐿 
∆𝑖𝑜(𝑠)=∆𝑖𝐵+𝑠𝐶∙∆𝑣(𝑠) 
∆𝑑(𝑠)=−∆𝑖𝐿∙𝐺𝑐𝑖 
+_+-Gci
∆v(s)∆d(s)1-D
∆iB(s)
1-D -IL∆iL(s)
sL1
V + ++
∆io(s)sC
 
Figure A. 6 Signal flow chart of constant power load . 
𝐿𝑝1=−𝐺𝑐𝑖
𝑠𝐿∙𝑉̅∙(−1) 
𝑃1=(1−𝐷)−𝐺𝑐𝑖
𝑠𝐿∙(−𝐼𝐿̅),∆1=1 

--- Page 162 ---
162 
 𝑃2=(1−𝐷)1
𝑠𝐿∙(1−𝐷),∆2=1 
𝑃3=𝑠𝐶,∆3=1−𝐿𝑝1 
𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝐿=∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=𝑃1∆1+𝑃2∆2+𝑃3∆3
1−𝐿𝑝1=(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)2
𝑠𝐿+𝑠𝐶(1−𝐺𝑐𝑖𝑉̅
𝑠𝐿)
1−𝐺𝑐𝑖𝑉̅
𝑠𝐿
=(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)2+𝑠𝐶(𝑠𝐿−𝐺𝑐𝑖𝑉̅)
𝑠𝐿−𝐺𝑐𝑖𝑉̅ 
𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝐿=∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=𝑃1∆1+𝑃2∆2+𝑃3∆3
1−𝐿𝑝1
=(1−𝐷)𝐺𝑖𝑚∙(1+𝜔𝑧
𝑠)𝐼𝐿̅+(1−𝐷)2+𝑠𝐶(𝑠𝐿−𝐺𝑖𝑚∙(1+𝜔𝑧
𝑠)𝑉̅)
𝑠𝐿−𝐺𝑖𝑚∙(1+𝜔𝑧
𝑠)𝑉̅
=(1−𝐷)𝐺𝑖𝑚∙(𝑠+𝜔𝑧)𝐼𝐿̅+𝑠(1−𝐷)2+𝑠𝐶(𝑠2𝐿−𝐺𝑖𝑚∙(𝑠+𝜔𝑧)𝑉̅)
𝑠2𝐿−𝐺𝑖𝑚∙(𝑠+𝜔𝑧)𝑉̅ 
s→0,𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝐿→(1−𝐷)𝐺𝑖𝑚(𝜔𝑧)𝐼𝐿̅
−𝐺𝑖𝑚(𝜔𝑧)𝑉̅=(1−𝐷)𝐼𝐿̅
−𝑉̅=−𝐼𝑜̅
𝑉̅=−1
𝑅 
A4.2 Constant Power Source  
GciiL
d+_L
Cd(t)dʹ(t)
v(t)+
-Battery DC bus
iL io iB
iL*Vg
 
Figure A. 7 Circuit and control diagram of consta nt power source.  
∆𝑖𝐿(𝑠)=𝑉̅∙∆𝑑(𝑠)
𝑠𝐿−(1−𝐷)∙∆𝑣(𝑠)
𝑠𝐿 

--- Page 163 ---
163 
 ∆𝑖𝐵=∆𝑖𝐿∙(1−𝐷)−∆𝑑(𝑠)∙𝐼𝐿 
∆𝑖𝑜(𝑠)=∆𝑖𝐵−𝑠𝐶∙∆𝑣(𝑠) 
∆𝑑(𝑠)=−∆𝑖𝐿∙𝐺𝑐𝑖 
_
++-Gci
∆v(s)∆d(s)1-D
∆iB(s)
1-D -IL∆iL(s)
sL1
V + ++
∆io(s)-sC
 
Figure A. 8 Signal flow chart of consta nt power source.  
𝐿𝑝1=−𝐺𝑐𝑖
𝑠𝐿+𝑟∙𝑉̅ 
𝑃1=−(1−𝐷)−𝐺𝑐𝑖
𝑠𝐿∙(−𝐼𝐿̅),∆1=1 
𝑃2=−(1−𝐷)1
𝑠𝐿∙(1−𝐷),∆2=1 
𝑃3=−𝑠𝐶,∆3=1−𝐿𝑝1 
𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝑆=−∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=−𝑃1∆1+𝑃2∆2+𝑃3∆3
1−𝐿𝑝1=(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)2
𝑠𝐿+𝑠𝐶(1+𝐺𝑐𝑖𝑉̅
𝑠𝐿)
1+𝐺𝑐𝑖𝑉̅
𝑠𝐿
=(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)2+𝑠𝐶(𝑠𝐿+𝐺𝑐𝑖𝑉̅)
𝑠𝐿+𝐺𝑐𝑖𝑉̅ 
𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝑆=∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=𝑃1∆1+𝑃2∆2+𝑃3∆3
1−𝐿𝑝1
=(1−𝐷)𝐺𝑖𝑚∙(1+𝜔𝑧
𝑠)𝐼𝐿̅+(1−𝐷)2+𝑠𝐶(𝑠𝐿+𝐺𝑖𝑚∙(1+𝜔𝑧
𝑠)𝑉̅)
𝑠𝐿+𝐺𝑖𝑚∙(1+𝜔𝑧
𝑠)𝑉̅
=(1−𝐷)𝐺𝑖𝑚∙(𝑠+𝜔𝑧)𝐼𝐿̅+𝑠(1−𝐷)2+𝑠𝐶(𝑠2𝐿+𝐺𝑖𝑚∙(𝑠+𝜔𝑧)𝑉̅)
𝑠2𝐿+𝐺𝑖𝑚∙(𝑠+𝜔𝑧)𝑉̅ 
𝑠→0,𝑌𝑇𝐵𝑎𝑡_𝐶𝑃𝑆→(1−𝐷)𝐺𝑖𝑚(𝜔𝑧)𝐼𝐿̅
𝐺𝑖𝑚(𝜔𝑧)𝑉̅=(1−𝐷)𝐼𝐿̅
𝑉̅=𝐼𝑜̅
𝑉̅=1
𝑅

--- Page 164 ---
164 
 A5. Terminal Output Admittance  Calculations  
A5.1 Passive Stabilisers with Droop Control  
+_
Rvv* vʹ  
+_ GciiL
diL*
io+_
GcvGp ++v
Droop ∆vL
vg(t)Cd(t)dʹ(t)
v(t)+
-Source DC bus
iL io
YB
YC
 

--- Page 165 ---
165 
 Figure A. 9 Circuit and control blcok diagram of source side converter.  
Based on the circuit, we can attain,  
∆𝑖𝐿(𝑠)=𝑉̅∙∆𝑑(𝑠)
𝑠𝐿−(1−𝐷)∙∆𝑣(𝑠)
𝑠𝐿 
∆𝑖𝐵=∆𝑖𝐿∙(1−𝐷)−∆𝑑(𝑠)∙𝐼𝐿 
∆𝑖𝑜(𝑠)=∆𝑖𝐵−𝑠𝐶∙∆𝑣(𝑠) 
If assuming voltage reference 𝑣∗ constant, and based on the control blocks shown ab ove, then we can get,  
𝑖𝐿∗=(𝑣′−(𝑣+𝐺𝑝∙𝑖𝐿∗))∙𝐺𝑐𝑣=(𝑣∗−𝑖𝐵∙𝑅𝑣−(𝑣+𝐺𝑝∙𝑖𝐿∗))∙𝐺𝑐𝑣     
→   ∆𝑖𝐿∗=(−∆𝑖𝐵𝑅𝑣−∆𝑣−𝐺𝑝∙∆𝑖𝐿∗)∙𝐺𝑐𝑣 
∆𝑑(𝑠)=(∆𝑖𝐿∗−∆𝑖𝐿)∙𝐺𝑐𝑖 
Applying above state equations on the control blocks, we can get  
+_ +++_ +_
Gci V ∆v(s)
∆d(s)∆iL(s)*1-DsL1∆iB(s)
1-D
RvIL
∆iL(s)-GcvGp
++∆io(s)-sC
+
 

--- Page 166 ---
166 
 Figure A. 10 Signal flow chart of source side converter  - whole controller . 
If we apply Mason’s gain formula, then we can get  
𝐿𝑝1=𝐺𝑐𝑖𝑉̅1
𝑠𝐿∙(−1)1 
𝐿𝑝2=−𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)𝑅𝑣∙(1)1 
𝐿𝑝3=−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣∙(−1)1 
𝐿𝑝4=−𝐺𝑝𝐺𝑐𝑣 
𝐿𝐿𝑝1=𝐿𝑝1𝐿𝑝4 
𝑃1=−𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)∙(1)1,∆1=1 
𝑃2=(1−𝐷)1
𝑠𝐿(1−𝐷)∙(−1)1,∆2=1−𝐿𝑝4 
𝑃3=−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅∙(−1)1,∆3=1 
𝑃4=(1−𝐷)1
𝑠𝐿𝐺𝑐𝑖𝐼𝐿̅∙(−1)3,∆4=1−𝐿𝑝4 
𝑃5=−𝑠𝐶,∆5=1−𝐿𝑝1−𝐿𝑝4+𝐿𝑝1𝐿𝑝4 
So the final output admittance can be attained by following equation,  

--- Page 167 ---
167 
 𝑌𝑜𝑃&𝐷=−∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=−𝑃1∆1+𝑃2∆2+𝑃3∆3+𝑃4∆4+𝑃5∆5
1−𝐿𝑝1−𝐿𝑝2−𝐿𝑝3−𝐿𝑝4+𝐿𝐿𝑝1
=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)+(1−𝐷)21
𝑠𝐿(1+𝐺𝑝𝐺𝑐𝑣)−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)1
𝑠𝐿𝐺𝑐𝑖𝐼𝐿̅(1+𝐺𝑝𝐺𝑐𝑣)
1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)𝑅𝑣−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣+𝐺𝑝𝐺𝑐𝑣+𝐺𝑐𝑖𝑉̅1
𝑠𝐿𝐺𝑝𝐺𝑐𝑣
+𝑠𝐶(1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿+𝐺𝑝𝐺𝑐𝑣+𝐺𝑝𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿)
1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)𝑅𝑣−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣+𝐺𝑝𝐺𝑐𝑣+𝐺𝑐𝑖𝑉̅1
𝑠𝐿𝐺𝑝𝐺𝑐𝑣
=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)+(1−𝐷)2(1+𝐺𝑝𝐺𝑐𝑣)−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅(1+𝐺𝑝𝐺𝑐𝑣)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣+𝐺𝑝𝐺𝑐𝑣(𝑠𝐿)+𝐺𝑐𝑖𝑉̅𝐺𝑝𝐺𝑐𝑣
+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅+(𝑠𝐿)𝐺𝑝𝐺𝑐𝑣+𝐺𝑝𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣+𝐺𝑝𝐺𝑐𝑣(𝑠𝐿)+𝐺𝑐𝑖𝑉̅𝐺𝑝𝐺𝑐𝑣 
Where 𝐺𝑐𝑖=𝐺𝑖𝑚∙1+𝜔𝑧
𝑠
1+𝑠
𝜔𝑝 , 𝐺𝑐𝑣=𝐺𝑣𝑚∙(1+𝜔𝑧𝑣
𝑠) and 𝐺𝑝=𝐾𝑠
𝑠+𝛿. 

--- Page 168 ---
168 
 𝑌𝑜𝑃&𝐷
=𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅(1−𝐷)+(1−𝐷)2(1+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠))−(𝑠𝐿)𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝐼𝐿̅+(1−𝐷)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝐼𝐿̅(1+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠))
(𝑠𝐿)+𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅+𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝐼𝐿̅𝑅𝑣+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)(𝑠𝐿)+𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑠𝐾
𝑠+𝛿𝑉̅
+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅+(𝑠𝐿)𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)+𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑠𝐾
𝑠+𝛿𝑉̅)
(𝑠𝐿)+𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅+𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝐼𝐿̅𝑅𝑣+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)(𝑠𝐿)+𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑠𝐾
𝑠+𝛿𝑉̅
=𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅(1−𝐷)+𝑠(1−𝐷)2(𝑠+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣))−(𝑠𝐿)𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅+(1−𝐷)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅(𝑠+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣))
𝑠2(𝑠𝐿)+𝑠𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅+𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅𝑅𝑣+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)(𝑠𝐿)𝑠+𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑠𝐾
𝑠+𝛿𝑉̅
+𝑠𝐶(𝑠2(𝑠𝐿)+𝑠2𝐺𝑐𝑖𝑉̅+𝑠(𝑠𝐿)𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)+𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑠𝐾
𝑠+𝛿𝑉̅)
𝑠2(𝑠𝐿)+𝑠𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅+𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅𝑅𝑣+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)(𝑠𝐿)𝑠+𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑠𝐾
𝑠+𝛿𝑉̅ 
𝑠→0,𝑌𝑇𝑃&𝐷→𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)
𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)𝑅𝑣=1
𝑅𝑣 

--- Page 169 ---
169 
 A5.2 Droop Control without Passive Stabilisers  
+_ +++_ +_
Gci V ∆v(s)
∆d(s)∆iL(s)*1-DsL1∆iB(s)
1-D
RvIL
∆iL(s)-Gcv ++∆io(s)-sC
 
Figure A. 11 Signal flow chart of source side converter - droop controller.  
𝐿𝑝1=𝐺𝑐𝑖𝑉̅1
𝑠𝐿∙(−1)1 
𝐿𝑝2=−𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)𝑅𝑣∙(1)1 
𝐿𝑝3=−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣∙(−1)1 
𝑃1=−𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)∙(1)1,∆1=1 
𝑃2=(1−𝐷)1
𝑠𝐿(1−𝐷)∙(−1)1,∆2=1 
𝑃3=−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅∙(−1)1,∆3=1 

--- Page 170 ---
170 
 𝑃4=(1−𝐷)1
𝑠𝐿𝐺𝑐𝑖𝐼𝐿̅∙(−1)3,∆4=1 
𝑃5=−𝑠𝐶,∆5=1−𝐿𝑝1 
𝑌𝑇𝐷=−∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=−𝑃1∆1+𝑃2∆2+𝑃3∆3+𝑃4∆4+𝑃5∆5
1−𝐿𝑝1−𝐿𝑝2−𝐿𝑝3
=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)+(1−𝐷)21
𝑠𝐿−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)1
𝑠𝐿𝐺𝑐𝑖𝐼𝐿̅
1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)𝑅𝑣−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣+𝑠𝐶(1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿)
1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)𝑅𝑣−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣
=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)+(1−𝐷)2−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅𝑅𝑣 
𝑌𝑇𝐷=𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅(1−𝐷)+(1−𝐷)2−(𝑠𝐿)𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝐼𝐿̅+(1−𝐷)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝐼𝐿̅+𝑠𝐶((𝑠𝐿)+𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅)
(𝑠𝐿)+𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅+𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝐼𝐿̅𝑅𝑣
=𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅(1−𝐷)+𝑠2(1−𝐷)2−(𝑠𝐿)𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅+𝑠(1−𝐷)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅+𝑠𝐶(𝑠2(𝑠𝐿)+𝑠𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅)
𝑠2(𝑠𝐿)+𝑠𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅+𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅(1−𝐷)𝑅𝑣−(𝑠𝐿)𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅𝑅𝑣 
𝑠→0,𝑌𝑇𝐷→𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)
𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)𝑅𝑣=1
𝑅𝑣 

--- Page 171 ---
171 
 A5.3 Passive Stabilisers without Droop Control  
+_ + +_ +_
Gci V ∆v(s)
∆d(s)∆iL(s)*1-DsL1∆iB(s)
1-DIL
∆iL(s)-GcvGp
++∆io(s)-sC
+
 
Figure A. 12 Signal flow chart of source side converter - passive controller.  
𝐿𝑝1=𝐺𝑐𝑖𝑉̅1
𝑠𝐿∙(−1)1 
𝐿𝑝4=−𝐺𝑝𝐺𝑐𝑣 
𝐿𝐿𝑝1=𝐿𝑝1𝐿𝑝4 
𝑃1=−𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)∙(1)1,∆1=1 
𝑃2=(1−𝐷)1
𝑠𝐿(1−𝐷)∙(−1)1,∆2=1−𝐿𝑝4 
𝑃3=−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅∙(−1)1,∆3=1 

--- Page 172 ---
172 
 𝑃4=(1−𝐷)1
𝑠𝐿𝐺𝑐𝑖𝐼𝐿̅∙(−1)3,∆4=1−𝐿𝑝4 
𝑃5=−𝑠𝐶,∆5=1−𝐿𝑝1−𝐿𝑝4+𝐿𝑝1𝐿𝑝4 
So the final output admittance can be attained by following equation,  
𝑌𝑜𝑃𝑎=−∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=−𝑃1∆1+𝑃2∆2+𝑃3∆3+𝑃4∆4+𝑃5∆5
1−𝐿𝑝1−𝐿𝑝4+𝐿𝐿𝑝1
=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)+(1−𝐷)21
𝑠𝐿(1+𝐺𝑝𝐺𝑐𝑣)−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)1
𝑠𝐿𝐺𝑐𝑖𝐼𝐿̅(1+𝐺𝑝𝐺𝑐𝑣)
1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿+𝐺𝑝𝐺𝑐𝑣+𝐺𝑐𝑖𝑉̅1
𝑠𝐿𝐺𝑝𝐺𝑐𝑣+𝑠𝐶(1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿+𝐺𝑝𝐺𝑐𝑣+𝐺𝑝𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿)
1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿+𝐺𝑝𝐺𝑐𝑣+𝐺𝑐𝑖𝑉̅1
𝑠𝐿𝐺𝑝𝐺𝑐𝑣
=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)+(1−𝐷)2(1+𝐺𝑝𝐺𝑐𝑣)−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅(1+𝐺𝑝𝐺𝑐𝑣)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑝𝐺𝑐𝑣(𝑠𝐿)+𝐺𝑐𝑖𝑉̅𝐺𝑝𝐺𝑐𝑣+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅+(𝑠𝐿)𝐺𝑝𝐺𝑐𝑣+𝐺𝑝𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑝𝐺𝑐𝑣(𝑠𝐿)+𝐺𝑐𝑖𝑉̅𝐺𝑝𝐺𝑐𝑣 

--- Page 173 ---
173 
 𝑌𝑜𝑃𝑎=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)+(1−𝐷)2(1+𝐺𝑝𝐺𝑐𝑣)−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅(1+𝐺𝑝𝐺𝑐𝑣)+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅+(𝑠𝐿)𝐺𝑝𝐺𝑐𝑣+𝐺𝑝𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅+𝐺𝑝𝐺𝑐𝑣(𝑠𝐿)+𝐺𝑐𝑖𝑉̅𝐺𝑝𝐺𝑐𝑣
=𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅(1−𝐷)+(1−𝐷)2(1+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠))−(𝑠𝐿)𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝐼𝐿̅+(1−𝐷)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝐼𝐿̅(1+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠))
(𝑠𝐿)+𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)(𝑠𝐿)+𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑠𝐾
𝑠+𝛿𝑉̅
+𝑠𝐶((𝑠𝐿)+𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅+(𝑠𝐿)𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)+𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑠𝐾
𝑠+𝛿𝑉̅)
(𝑠𝐿)+𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)(𝑠𝐿)+𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑠𝐾
𝑠+𝛿𝑉̅
=𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅(1−𝐷)+𝑠(1−𝐷)2(𝑠+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣))−(𝑠𝐿)𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅+(1−𝐷)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅(𝑠+𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣))
𝑠2(𝑠𝐿)+𝑠𝐺𝑖𝑚(𝑠+𝜔𝑧𝑣)𝑉̅+𝑠𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)(𝑠𝐿)+𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑠𝐾
𝑠+𝛿𝑉̅
+𝑠𝐶(𝑠2(𝑠𝐿)+𝑠𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅+𝑠(𝑠𝐿)𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)+𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑠𝐾
𝑠+𝛿𝑉̅)
𝑠2(𝑠𝐿)+𝑠𝐺𝑖𝑚(𝑠+𝜔𝑧𝑣)𝑉̅+𝑠𝑠𝐾
𝑠+𝛿𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)(𝑠𝐿)+𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑠𝐾
𝑠+𝛿𝑉̅ 
𝑠→0,𝑌𝑇𝐻𝑃𝐹−𝐾→𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)
0→+∞ 
 

--- Page 174 ---
174 
 A5.4 Initial Double Loop Control  
+_ +_ +_
Gci V ∆v(s)
∆d(s)∆iL(s)*1-DsL1∆iB(s)
1-DIL
∆iL(s)-Gcv ++∆io(s)-sC
 
Figure A. 13 Signal flow chart of source side converter - double loop controller.  
𝐿𝑝1=𝐺𝑐𝑖𝑉̅1
𝑠𝐿∙(−1)1 
𝑃1=−𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)∙(1)1,∆1=1 
𝑃2=(1−𝐷)1
𝑠𝐿(1−𝐷)∙(−1)1,∆2=1 
𝑃3=−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅∙(−1)1,∆3=1 
𝑃4=(1−𝐷)1
𝑠𝐿𝐺𝑐𝑖𝐼𝐿̅∙(−1)3,∆4=1 
𝑃5=−𝑠𝐶,∆5=1−𝐿𝑝1 

--- Page 175 ---
175 
 So the final output admittance can be attained by following equation,  
𝑌𝑇𝑑𝑏𝑙=−∆𝑖𝑜(𝑠)
∆𝑣(𝑠)=−𝑃1∆1+𝑃2∆2+𝑃3∆3+𝑃4∆4+𝑃5∆5
1−𝐿𝑝1=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅1
𝑠𝐿(1−𝐷)+(1−𝐷)21
𝑠𝐿−𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)1
𝑠𝐿𝐺𝑐𝑖𝐼𝐿̅+𝑠𝐶(1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿)
1+𝐺𝑐𝑖𝑉̅1
𝑠𝐿
=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)+(1−𝐷)2−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅ 
 
𝑌𝑇𝑑𝑏𝑙=𝐺𝑐𝑣𝐺𝑐𝑖𝑉̅(1−𝐷)+(1−𝐷)2−(𝑠𝐿)𝐺𝑐𝑣𝐺𝑐𝑖𝐼𝐿̅+(1−𝐷)𝐺𝑐𝑖𝐼𝐿̅+𝑠𝐶((𝑠𝐿)+𝐺𝑐𝑖𝑉̅)
(𝑠𝐿)+𝐺𝑐𝑖𝑉̅
=𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝑉̅(1−𝐷)+(1−𝐷)2−(𝑠𝐿)𝐺𝑣𝑚(1+𝜔𝑧𝑣
𝑠)𝐺𝑖𝑚(1+𝜔𝑧
𝑠)𝐼𝐿̅+(1−𝐷)𝐺𝑖𝑚∙(1+𝜔𝑧
𝑠)𝐼𝐿̅+𝑠𝐶((𝑠𝐿)+𝐺𝑖𝑚∙(1+𝜔𝑧
𝑠)𝑉̅)
(𝑠𝐿)+𝐺𝑖𝑚∙(1+𝜔𝑧
𝑠)𝑉̅
=𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅(1−𝐷)+𝑠2(1−𝐷)2−(𝑠𝐿)𝐺𝑣𝑚(𝑠+𝜔𝑧𝑣)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅+𝑠(1−𝐷)𝐺𝑖𝑚(𝑠+𝜔𝑧)𝐼𝐿̅+𝑠𝐶(𝑠2(𝑠𝐿)+𝑠𝐺𝑖𝑚(𝑠+𝜔𝑧)𝑉̅)
𝑠2(𝑠𝐿)+𝑠𝐺𝑖𝑚∙(𝑠+𝜔𝑧)𝑉̅ 
𝑠→0,𝑌𝑇𝑑𝑏𝑙→𝐺𝑣𝑚(𝜔𝑧𝑣)𝐺𝑖𝑚(𝜔𝑧)𝑉̅(1−𝐷)
0→+∞ 
𝑍𝑇𝑑𝑏𝑙→0 
 
  

--- Page 176 ---
176 
 A6. Signal Series Explanations  
Table A - 4 Table of Signal Series Explanations  
Sent by IC dominant  Signal series  Sent by IC servant  
On-grid operation with IC1 maintaining the bus voltage  
Switch ON IC2, working at power 
mode and absorb power from grid 
with 1A.  110000  IC2 ON, working at power mode, and 
needs to be charged at 1A  
Switch ON IC2, working at power 
mode and absorb power from grid 
with 2A.  110001  IC2 ON, working at power mode, and 
needs to be charged at 2A  
Switch ON IC3 , working at power 
mode and absorb power from grid 
with 1A.  111000  IC3 ON, working at power mode, and 
needs to be charged at 1A  
Switch ON IC3, working at power 
mode and absorb power from grid 
with 2A.  111001  IC3 ON, working at power mode, and 
needs to be charged at 2A  
N/A 110010  IC2 ON, working at power mode, and 
able to be discharge at 1A  
N/A 110011  IC2 ON, working at power mode, and 
able to be discharge at 2A  
N/A 111010  IC3 ON, working at power mode, and 
able to be discharge at 1A  
N/A 111011  IC3 ON, working at power mode, and 
able to be discharge at 2A  
Switch ON IC2, work at voltage 
mode with droop mode  1101xx  N/A 
Off-grid operation with IC2 maintaining the bus voltage  
Switch ON IC 3, working at power 
mode and absorb power from grid 
with 1A. 111000 IC3 ON, working at power mode, and 
needs to be charged at 1A  
Switch ON IC3, working at power 
mode and absorb power from grid 
with 2A.  111001  IC3 ON, working at power mode, and 
needs to be charged at 2A  
N/A 111010  IC3 ON, working at power mode, and 
able to be discharge at 1A  
N/A 111011  IC3 ON, working at power mode, and 
able to be discharge at 2A   
