--- Page 1 ---
 
 
Energies 2020, 13, 3268; doi:10.3390/en13123268   www.mdpi.com/journal/energies  Article 
Enhanced  Intelligent  Energy Management  System for 
a Renewable  Energy‐based AC Microgrid  
Mehdi Dhifli 1, Abderezak  Lashab 2, Josep M. Guerrero  2,*, Abdullah  Abusorrah  3,  
Yusuf A. Al‐Turki 3 and Adnane Cherif 1 
1 Research  Unite of Processing  and Analysis  of Electrical  and Energetic  Systems,  University  Tunis El‐Manar, 
Tunis 2092, Tunisia; mehdi.dhifli46@gmail.com  (M.D.); adnene.cher@fst.rnu.tn  (A.C.) 
2 Center for Research  on Microgrids  (CROM),  Department  of Energy Technology,  Aalborg University,   
9220 Aalborg East, Denmark;  abl@et.aau.dk  
3 Center of Research  Excellence  in Renewable  Energy and Power Systems,  Department  of Electrical  and 
Computer  Engineering,  Faculty of Engineering,  K. A. CARE Energy Research  and Innovation  Center, King 
Abdulaziz  University,  Jeddah 21589, Saudi Arabia; aabusorrah@kau.edu.sa  (A.A.);  
yaturki@yahoo.com  (Y.A.A.T.)  
* Correspondence:  joz@et.aau.dk;  Tel.: +45‐2937‐8262  
Received:  18 May 2020; Accepted:  15 June 2020; Published:  24 June 2020 
Abstract:  This paper proposes  an enhanced  energy management  system (EEMS) for a residential  
AC microgrid.  The renewable  energy‐based AC microgrid  with hybrid energy storage is broken 
down into three distinct parts: a photovoltaic  (PV) array as a green energy source, a battery (BT) 
and a supercapacitor  (SC) as a hybrid energy storage system (HESS), and apartments  and electric 
vehicles,  given that the system is for residential  areas. The developed  EEMS ensures the optimal 
use of the PV arrays’ production,  aiming to decrease  electricity  bills while reducing  fast power 
changes in the battery, which increases  the reliability  of the system, since the battery undergoes  
fewer charging/discharging  cycles. The proposed  EEMS is a hybrid control strategy,  which is 
composed  of two stages: a state machine (SM) control to ensure the optimal operation  of the 
battery, and an operating  mode (OM) for the best operation  of the SC. The obtained  results show 
that the EEMS successfully  involves SC during fast load and PV generation  changes by decreasing  
the number of BT charging/discharging  cycles, which significantly  increases  the system’s  life span. 
Moreover,  power loss is decreased  during passing clouds phases by decreasing  the power error 
between the extracted  power by the sources and the required  equivalent;  the improvement  in 
efficiency  reaches 9.5%. 
Keywords:  enhanced  energy management  system; renewable  energy; microgrid;  Li‐ion battery; 
super‐capacitor;  photovoltaic  
 
1. Introduction  
Natural resources  such as oil, coal and natural gas are being consumed  massively,  which has 
resulted in not only a sharp decrease  in the availability  and accessibility  of such resources,  but also 
in severe environmental  pollution  [1,2]. Many researchers  were inspired to address these problems  
[3,4]. Renewable  energy has become the most promising  candidate  to address this issue on a large 
scale [5]. Solar energy is an attractive  renewable  energy source; one advantage  is that it can be used 
in remote areas, where the grid extensions  are costly [6–9]. Due to the fluctuating  nature of solar 
irradiance,  solar energy must be used with alternate  power devices or storage systems [10,11]. 
According  to the conditions,  the storage system can include a hybrid BT/SC storage system. Hence, 

--- Page 2 ---
Energies 2020, 13, 3268  2 of 18 
 the combination  of solar and BT/SC is considered  as an excellent  solution due to its reliability  and 
efficiency,  as well as its fast load response  and flexibility  [12]. 
A broad research community  around the globe is investigating  various hybrid renewable  
power generation  structures.  In [13] and [14], the authors presented  an investigation  of a standalone  
system. Their work aimed to optimize  a real‐time demand response  model for a microgrid  working 
in island mode by using various energy management  strategies  at the residential  and grid levels. In 
[15], the authors proposed  advanced  load management  for a hybrid renewable  power system for 
remote housing.  A sizing approach  for a hybrid power system (PV/BT/SC)  was developed  in [16] 
using three control strategies  which are responsible  for controlling  a suitable energy management  
system. In [17], the authors presented  a new approach  which consists of the specification,  
configuration,  and operational  characteristics  of a grid‐connected  renewable  energy system. In [18], 
the authors proposed  an advanced  energy management  system for a residential  system using a solar 
system. Their system is intended  to control fans, machines  and lights. Meanwhile,  the authors in [19] 
proposed  a fuel cell BT/SC for a residential  system. The main aim of their work was to compare  
different  energy management  strategies  for a fuel cell hybrid power system. Their EMS treats and 
evaluates  hydrogen  consumption,  the state of charges (SoC)s of batteries  and super‐capacitors,  as 
well as the overall system efficiency.  The energy management  techniques  presented  for comparison  
are [16,17]: 
 State machine control strategy 
 Rule‐based fuzzy logic strategy 
 Classical  proportional  integral (PI) control strategy 
 Frequency  decoupling  and fuzzy logic strategy 
 Equivalent  consumption  minimization  strategy (ECMS) 
In [20] and [21], a new approach  for a PV/BT/SC  system was presented.  The system offers two 
operation  modes, i.e., unit‐power control mode and feeder‐flow control mode. The authors also 
proposed  five EMSs for a hybrid PV/BT/SC  system. Their EMSs treat and evaluate the efficiency  of 
battery energy [22]. The main aim of their work was to combine  the three EMSs based on the battery 
state of charge and the SC state [23]. 
Compared  to the previous  study cited above, the work presented  in this paper is noteworthy  
for developing  a detailed model of renewable  energy sources with improvements  regarding  the 
following.  
 The system and its devices: Instead of using batteries  as storage means in the same 
way as other researchers , an SC is used to enable the system to follow fast‐changing  
load demands  while allowing  the battery to respond at slower rates. SC is 
characterized  by instantaneous  power and much faster response  times 
(charging/discharging)  than those of batteries  [24]. 
 Reliability  improvement:  As the battery is retained to respond to slow load/PV 
production  changes through assigning  the SC to the fast ones, the battery life span is 
increased  [25]. 
 The proposed  EEMS: Previous  EMSs use a condition  for each component,  as well as 
for the control of the deficit and excess power. One of our achievements  was to 
update these classical strategies  by controlling  the system elements  using decision 
(or connection)  variables.  However,  these variables  may react to facilitate  rapid 
reactions  against any power fluctuation  using decision making [26]. 
 Study of the global power: The developed  work in this paper is compared  to other 
related studies, where the overall power of the system is evaluated  and discussed,  
covering  aspects that were ignored in some research articles [27]. 
The main advantage  of the proposed  EEMS strategy compared  to PI is its minimization  of the 
maximum  possible power required  from the grid, and especially  during consumption  peaks. This 
improves  the performance  of the energy management  system, and an almost optimal solution can be 
obtained.  

--- Page 3 ---
Energies 2020, 13, 3268  3 of 18 
 The paper is organized  as follows: a description  of the hybrid system is given in Section 2. 
Section 3 presents modelling  of the overall system. Section 4 treats and presents the energy 
management  unit of the hybrid system. The simulation  results are shown and discussed  in Section 5, 
and Section 6 provides  the conclusions.  
2. System Description  and Methodology   
Figure 1 shows a typical structure  of a residential  power system that consists of the following  
components:  
 Solar PV panels. 
 Lithium‐ion batteries  (BT), considered  as a long‐term power source. 
 Super‐capacitor  (SC), considered  as a short‐term power source. 
 Grid, which is resorted to during low solar irradiance  and when the SC and BT are in 
discharged  states. 
 Enhanced  energy management  system: EEMS. 
Battery (BT)
 SuperCap 
(SC)
Solar PV Panels
GridDCDC
DCDC
DCDCACDC
AppartmentsHousesElectrical Vehicles
AC LoadPV 
ConverterBidirectional 
inverterBattery 
Converter
SuperCap 
Converter
Energy Management  Strategy (EMS) Controllers
 
Figure 1. Overall microgrid  architecture.  
In this paper, an EEMS for a microgrid  system‐based residential  system is proposed  (in our 
application,  we used a microgrid  for five houses). The deployment  of the system was shown to be an 
excellent  option to improve energy security in all respects,  e.g., reliability,  power quality and 
environmental  protection.  The PV works as a primary energy source feeding the load and the HESS 
through a DC–DC converter,  which achieves  the PV maximum  power point tracking (MPPT) control 
[28–30]. A HESS represents  a backup source when the power generated  by the PV is insufficient  to 
support the AC load. The BT is used, primarily,  to ensure power energy coverage  during low solar 
irradiance.  Furthermore,  BT can provide the required  power during permanent  phases like PV 
production  shortfalls  and energy braking. SC is used to supervise  and manage the transient  and 
fluctuating  power of the energy recovery,  due to its fast‐dynamic  power exchange.  A grid is 
introduced  in order to ensure the supply of energy during PV and BT power shortages.  An EEMS is 
proposed  to meet the interconnection  requirements,  to optimize  the performance  of the power 
sources and to maintain  sustainability.  To design an intelligent  EMS, the system and its dynamics  
should be well understood;  hence, the mathematical  model of each component  in the system is 
developed  as follows. 

--- Page 4 ---
Energies 2020, 13, 3268  4 of 18 
 3. System Modeling  
This section is divided into subheadings.  It provides  a concise and precise description  of the 
experimental  results, their interpretation  as well as the experimental  conclusions  that can be drawn. 
III. System Modeling  
3.1. PV Model 
To ensure maximum  efﬁciency whatever  the conditions  of sunlight and temperature,  the PV 
strings are connected  to a DC–DC converter  controlled  by an MPPT algorithm.  Then, the estimation  
of the overall electric power PPV produced  by the PV surface SPV can be observed,  as shown in Figure 
2; note that G in this figure refers to solar irradiance.  The PV overall efficiency  ηPV can be obtained  
from the following  mathematical  equations  [31] and [32]. 
,(, ) (, )
(, )
(1)
)(()pv a tot
pv c tot
tot
c a NOCT a NOCT
NOCat o tp v t o t
manuf pv c
TrPT G
TG
GTT T TGTG SG
TT
  
 


  (1) 
where Ta is the ambient temperature,  Gtot is the total solar radiation  received by the PV panel, Tc the 
cell temperature,  GNOCT is the nominal solar radiation,  Tr is the reference  temperature,  βPV is the 
temperature  coefﬁcient and ηmanuf is the nominal efﬁciency. 
VoltageI-V Curve
Power CurvePMPP_STC
VMPP_STC Voc_STCIMPP_STCISC_ST
CPower-Current
GSTC
G1
G2
G3
 
Figure 2. PV characteristics  at different  solar irradiance  levels (25 °C). 
3.2. Battery Model  
To ensure the simulation  stability,  a filtered battery current, instead of the actual battery, is used 
to account for the polarization  resistance  [33]. The model parameters  are derived from datasheets  or 
simple dynamic  tests. Figure 3a shows a simplified  battery equivalent  circuit, whereas Figure 3b 
shows the battery discharge  characteristics  over time, and different  discharge  currents.  From Figure 
3a, the battery voltage can be expressed  as follows [34,35]: 
 

--- Page 5 ---
Energies 2020, 13, 3268  5 of 18 
 
 
(a) 
TimeVoltage Fully 
charged
 voltage
t1 t2 t3IBT1
IBT2
IBT3IBT1 <IBT2 <IBT3
 
(b) 
Figure 3. Battery model: (a) battery equivalent  circuit; (b) battery characteristic  according  to 
differents  discharging  currents.  
*
*0
00 .. e x p
0. . e x(.
p).
(. ) .0.1BT BT b BT b
BT BT b BT bQBi t K iQi t
QBit K iQIV E K i t R I AQi t
QIV E K i t R I AQ Qttii   
  
    (2) 
where E0 is the battery constant voltage (V), K is the polarization  constant (V/Ah), Q is the battery 
capacity (Ah), i∗ is the ﬁltered battery current (A), Ab is the exponential  zone amplitude  (V), B is the 
exponential  zone time constant inverse (Ah−1) and Rb is the battery internal resistance  (Ω). Equation  
(2) recalls the equations  of the Shepherd  model for a Li‐ion accumulator  in case of charge (IBT < 0) and 
discharge  (IBT > 0) [36]. 
3.3. SuperCapacitor  Model 
The SCs are included  due to their high power density and low equivalent  series resistance.  
These characteristics  lead to greater efficiency,  higher load current, low heat loss and longer life 
span. Therefore,  there might be a low risk of full discharge,  and the system should be discharged  
before servicing  to reduce the risk of electric shock during maintenance  [37]. The SC current–voltage  
relationship  (see Figure 4) and state of charge are expressed  as follows [38]: 

0
2
2
_max1.. . ( 0 )
()
()t
DH
SC SC SC SC SC SC
SC
SC
SCUR I I Id t UC
UtSoCUt 

  (3) 

--- Page 6 ---
Energies 2020, 13, 3268  6 of 18 
 where C is capacitance  (F), RSC is the supercapacitor  module resistance  (Ω) and ISC is the 
supercapacitor  module current (A). 
 
Figure 4. SC characteristics.  
3.4. Load Profile 
A residential  system is adopted in this paper as a microgrid.  Real measurements,  which were 
taken in southern  Tunisia, were used to represent  a typical month (Figure 5). In the chosen 
residential  area, the heating is nonelectric,  and the profile of load depends  only on the daily activities  
of consumers  (e.g. TV, microwave,  refrigerator,  etc.) [37]. Variations  in the load profile according  to 
the number of consumers  and the seasons were also observed  [38,39]. 
 
Figure 5. Load profiles. 
4. Energy Management  Strategy  
An energy management  strategy was developed  to ensure a maximized  PV production,  long 
battery and SC life spans, and lower electricity  bills with high overall efficiency.  To achieve these 
goals, an EEMS that controls the energy produced  by the different  energy sources according  to the 
load demand was developed.  In this paper, a control strategy is proposed  based on the 
aforementioned  requirements,  as shown in Figure 5. First, the difference  between the electric load 
required  by the user (PL) and the generated  one from the PV arrays (PPV) was estimated.  The 
diﬀerence between these two power terms represents  the power shortfall or surplus. As expressed  in 
Equation  (4), by dividing  this diﬀerence by the battery and SC operation  voltage, it is possible to 
determine  the charging  or discharge  current (Istorage), which will eventually  inﬂuence the battery and 
SC SoCs. 
 or LP V
storage
BTS CPPIVV   (4) 
The following  subsections  describe both the classical PI controller ‐based EMS and the 
developed  EEMS in detail. 

--- Page 7 ---
Energies 2020, 13, 3268  7 of 18 
 4.1. Classical PI Control Strategy 
The energy storage system, comprising  the battery and SC, is controlled  using a PI regulator.  
The PI regulator  reference  is calculated  by subtracting  the load power from the PV power. At each 
time instant (i), energy EL used to supply the load and the energy produced  by the PV panels EPV are 
compared.  If EPV is greater than EL, the excess energy is used to charge the storage energy system. 
Otherwise,  the storage energy system is discharged  to compensate  for a lack of energy. The PI 
controller  presented  in Figure 6 takes into consideration  the SoC min and SoC max limits of the battery. 
+‐ISC
IBT
Lowpass FilterPI
VscIHESS
 
Figure 6. Energy management  scheme: classical PI control. 
Equation  (5) evaluates  the energy difference  between the load consumption  and PV production:  
() ( [] [] )LP V EiP i P i t     (5) 
Figure 6 shows an illustration  of the PI‐based EMS presented  in [17], with a slight modification,  
since the energy storage system adopted in this paper consists of two elements.  
4.2. The Enhanced  Energy Management  Strategy (EEMS) 
The proposed  EEMS is a flexible and highly efficient energy management  system, which is 
controlled  using various parameters  such as the load demand and the BT, as well as SC state of 
charges (respectively  SoC BT and SoC SC). The proposed  EEMS aims to maintain  the proper 
functioning  of the system by appropriately  distributing  the energy flow between the components  of 
the system.  
To achieve this, the control strategy proposed  in this work acts to provide a continuous  load 
supply under various conditions  according  to hybrid energy management  with a state machine and 
an operating  mode strategy.  To have efficient control of the battery, the state machine control 
strategy implemented  consists of six states. It ensures optimal operation  using the PV/BT system 
based on the battery state of charge (SoC BT) level and the load. In this context, the PV and battery 
both have selective  sources to ensure the load demand.  The required  energy can be fully met with 
the energy emitted by at least one source. 
Thus, the state machine  chooses the appropriate  component  to provide the load demand.  
According  to the PV fluctuation  during the production  phase, the PV and BT may not be able to 
ensure the load demand.  Based on the operating  mode, the SC seems to be the best solution to 
resolve all of the PV or load fluctuations.  Figure 7 describes  the principle  of the EEMS with the 
hybrid EMS according  to the state machine  and the operating  mode. Thereby,  the EEMS tends to 
define system performance  through its operational  state. 

--- Page 8 ---
Energies 2020, 13, 3268  8 of 18 
 State Machine EMS
State 1: If SoC BT = SoC BT_max  && PL < PPV
                  PBT=0; PPV=i;
State 2: If SoC BT_min   ≤  SoC BT <  SoC BT_max  && PL < PPV
                  P BT=PL-PPV; 
State 3: If SoC BT_min   ≤  SoC BT ≤  SoC BT_max  && PL > PPV
                  PBT=P L-PPV;
State 4: If SoC BT < SoC BT_min  && PL < PPV
                  PBT=P L-PPV;PL, Ppv, PBT, SoC BT, SoC SC
|PL-PL*|
EndStart
Operating Mode MethodError = 0State 5: If SoC BT < SoC BT_min  && PL > PPV
                  PG=PL-PPV;| PL-PPV| ≤ PBT_max  
Mode 2 Mode 1
For SoC SC ϵ [SoC SC_min  , SoC SC_max ]
PBP = PBT + P PV
If  PL >  PBP      P SC =  PL - PBP
Elseif   PL <  P BP      PSC =  PBP - PL
Else SC OFF
SC Control MethodState 6: If SoC BT = SoC BT_max && PL < PPV
                  PBT=0; PPV=PL;
State 7: If SoC BT_min   ≤  SoC BT <  SoC BT_max  && PL < PPV
                  PBT=-PBT_max ; PPV=PL+PBT_max ;
State 8: If SoC BT_min   ≤  SoC BT ≤  SoC BT_max  && PL > PPV
                  PBT=PBT_max ; PG=PL-PBT_max -PPV;
State 9: If SoC BT < SoC BT_Min  && PL < PPV
                  PBT=-PBT_max ; PPV=PL+PBT_max ;
State 10: If SoC BT < SoC BT_min  && PL > PPV
                  PG=PL-PPV;
 
Figure 7. The proposed  EEMS structure.  
In the flowchart  shown in Figure 7, PL is the load power, PBT is the battery power, PBP is the sum 
of the battery and PV powers, and PSC is the SC power. The proposed  EEMS is composed  of two 
control techniques,  i.e., state machine  and operating  mode, as explained  below: 
Mode1: |PL−PPV|  PBT_Max 
State 1: if PPV is greater than PL, then the battery floats and the PV power is limted to load one. 
State 2: During the battery effective state of charge, if PL is less than PPV, the PV ensures all of the 
required  power; then the output battery power is PBT = PL−PPV. 
State 3: During the battery effective state of charge, if PL is greater than PPV, the battery ensures 
the difference  in power between load and PV; then, the output battery power is PBT= PL−PPV. 
State 4: During the battery minimum  state of charge, if PL is less than PPV, the battery recharges;  
then, the output battery power is PBT = PL−PPV. 
State 5: During the battery minimum  state of charge, if PL is greater than PPV, the battery floats. 
Then the output battery power is PBT = zero. In this state, the grid ensures the difference  in power 
between load and PV. The load power equals PG = PL−PPV, where PG is the grid power. 

--- Page 9 ---
Energies 2020, 13, 3268  9 of 18 
 Mode2: |PL−PPV| > PBT_max 
State 6: if PPV is greater than PL, then the battery floats and the PV power is limted to load one. 
State 7: During the battery effective state of charge, if PL is less than PPV, the PV ensures the 
required  power; then, the output battery power is PBT = −PBT_max and PPV = PL + PBT_max. 
State 8: During the battery effective state of charge, if PL is greater than PPV, the battery ensures 
the difference  in power between load and PV; then, the output battery power is PBT= PBT_Max and 
PG=PL‐PPV‐PBT_Max . 
State 9: During the battery minimum  state of charge, if PL is less than PPV, the battery recharges;  
then, the output battery power is PBT= −PBT_Max and PPV=PL + PBT_Max . 
State 10: During the battery minimum  state of charge, if PL is greater than PPV, the battery floats; 
then, the output battery power is PBT= zero. In this state, the grid ensures the difference  in power 
between load and PV. The load power equals to: PG =PL−PPV. 
To ensure the best system operation  and the best system stability,  according  to the state of 
PBP=PPV+PBT, the SC is controlled  as follows: 
If PL is greater than PBP and SoC SC is not at its maximum,  the SC charges and recovers all of the 
power loss. If PL is less than PBP and SoC SC is not at its minimum,  the SC discharges  and supplies all 
of the needed power to the load. If PL is equal to PBP, the SC floats. 
5. Results and Discussion  
This part is devoted to a performance  evaluation  of the proposed  EEMS. Indeed, numerous  
simulation  tests were performed  in the Matlab/Simulink  environment  to obtain the evaluation  
results, which were then analyzed  and discussed  in detail. The PV, BT and SC parameters  are shown 
in Table 1. To perform these tests according  to realistic conditions,  real load profiles, which were 
measured  in a building  containing  five apartments  in El Manar, South Tunisia, were used. The rated 
power of this PV power plant was 18 kW (Figure 8) [40]. The used PV power and load profiles were 
provided  by the Tunisian  electricity  and gas supplier company  (STEG). Therefore,  the orientation  of 
the EEMS was more focused on Tunisia and its neighboring  countries,  such as Algeria and Libya, 
since they have similar climates and load demands.  The hybrid system refers to the measured  
experimental  PV average daily production  data profiles as “power”.  These measured  data are 
necessary  to evaluate and control the system behavior.  Figure 8 presents the obtained  measured  
data. To obtain the results according  to different  meteorological  states, the PV production  was 
multiplied  by percentages  as follows: 0% no production;  30% temporary  clear skies; 50% passing 
clouds; and 100% maximum  production.  Figure 9 presents the used power profiles (Load, PV 
production)  with and without passing clouds. 
 
Figure 8. Average daily production  of an 18 kW PV plant, considering  a building  of five apartments.  

--- Page 10 ---
Energies 2020, 13, 3268  10 of 18 
 Table 1. The different  values of the developed  model. 
Parameter   Symbol  Value 
Photovoltaic  Panel (PV)     
Peak power (kW)  Ppv_max  18 
Surface (m2)  Spv  40 
Nominal  efﬁciency (%)  ηmanuf  12.35 
Reference  temperature.  (°C)  Tr  20 
Nominal  cell temperature.  (°C)  TNOCT  47 
Nominal  ambient temperature.  (°C)  Ta,NOCT  20 
Nominal  solar radiation  (W/m2)  GNOCT  800 
Temperature  coefﬁcient (%/°C)  βPV  0.45 
MPPT + converter  efﬁciency (%)  ηconv  95 
Battery (BT)     
State of charge max (%)  SoC BT_Max  80 
State of charge min (%)  SoC BT_Min  20 
Battery Capacity  (Ah)  QBat  45 
Battery power (kW)  (PBT_min.,  PBT_max. )  (−15,15) 
Super‐Capacitor  (SC)     
State of charge max (%)  SoC SC_Max  90 
State of charge min (%)  SoC SC_Min  10 
Resistance  SC (Ω)  RSC  6.3 × 10−3 
Capacitance  SC (F)  C0  165 
PI controller      
Proportional  gain  Kp  10 
Integral gain   Ki  10 
Output limits: (Upper Lower)    (80,100) 
 
Figure 9. Total load, PV production  and (total load ‐ PV production).  (a): without passing clouds and 
(b): with passing clouds. A day in May was used as a case study. 
By comparing  the results displayed  in Figure 10a,c to those displayed  in Figure 10b,d, it can be 
seen that the PI‐based control strategy employs  the SC less than the proposed  EEMS, as highlighted  
by rectangles  A and B. The differences  can be significant,  especially  at midday, where the PV 
production  is at its peak, as well as during the night (6–9 pm), where the load demand increases.  
Moreover,  the proposed  EEMS employed  the SC well during times of passing clouds, in contrast to 
the PI‐based control method. Thus, the changes occurring  in the system behavior  depend on the PV 
system control and the state‐of‐charge fluctuations  of the storage devices (BT, SC). Hence, by 
referring  to the PV production,  the system verifies its ability to manage the energy demand by 
comparing  the needs with its operating  capacity.  More plots are presented  in the paper to further 
show how the SC is employed.  Figure 11a shows the SoC of the SC during the whole day, where the 

--- Page 11 ---
Energies 2020, 13, 3268  11 of 18 
 system was tested by both the conventional  control method, based on the PI controller,  and the 
proposed  EEMS. As shown in this figure, the SoC of the SC obtained  by the proposed  EEMS goes 
higher than the one obtained  by the PI‐based control strategy at midday, when PV production  
occurs in significant  quantities.  From the same figure, it can be seen that during the night, where the 
load demand increases,  the SC interferes  more by the proposed  EEMS than with the PI‐based control 
method. 
 
Figure 10. Comparison  between the two EMS: (a) PI‐EMS without passing clouds, (b) EEMS ‐EMS 
without passing clouds, (c) PI‐EMS with passing clouds and (d) EEMS‐EMS with passing clouds. 
The results in Figure 11b present the power error between what is required  by consumers  and 
what is delivered  by the system, using both control methods  being tested. As shown in this figure, 
the power delivered  to the load by the PI‐based control method deviated  slightly from the desired 
one throughout  the entire day. In contrast,  the proposed  EEMS operated  with fewer errors regarding  
the power required  by the load and the delivered  supply. The main reason for the improvement  
shown in the proposed  EEMS compared  to the PI‐based control structure  is the use of the SC, which 
has faster response  times compared  to the battery. 
 
Figure 11. Comparision  between the EEMS and conventional  PI scheme: (a) Overall system SoC SC, 
and (b) Error of different  demand power. 
Further investigations  were performed  using more specific PV production  and load profiles. In 
these load profiles, one weekday  from May, one weekend  day from May, one weekday  from 
December,  and one weekend  day from December  were considered.  In this way, the proposed  EEMS 
was tested by applying  different  possible scenarios.  Figure 8 shows the PV production  during the 
four seasons of the year, which were measured  in central‐southern  Tunisia. 

--- Page 12 ---
Energies 2020, 13, 3268  12 of 18 
 Figures 12 and 13 show the system operating  with passing clouds on the May weekday  and 
weekend  day, respectively,  by using the proposed  control strategy.  The EEMS system tended to 
define the system performance  according  to its operational  state with a SoC BT condition  of 20%. The 
power fluctuations  observed  in the system were mainly due to two factors, i.e., variations  in the 
weather conditions,  which sometimes  allows the PV to satisfy only the load demand,  and 
fluctuations  of energy consumption.  The latter must be managed  quickly and correctly  by the 
system; to this end, the system goes through several steps. Consequently,  the rest of the simulation  
results are split into two modes: 
 Stand‐alone mode: In this case, the EEMS system controls the excess or power deficit 
by storage means (BT and SC) while the system is disconnected  from the grid. 
 Grid‐connected  mode: In this case, the EEMS system controls the power excess or 
deficit by storage means (BT and SC) where SoC BT is kept above 20%; otherwise,  the 
grid controls the deficit control. 
As can be seen in Figures 12 and 13, which correspond  to the system operating  using the 
proposed  EEMS during a weekday  and a weekend  day in May, respectively,  the microgrid  was 
working in standalone  from 0 am to 4 am. At approximately  4 am, when the SoC BT reached its 
minimum,  the microgrid  was switched  to grid‐connected  mode. With the start of the day, where the 
solar irradiance  increased,  the power consumed  by the grid started to decrease,  since the PV arrays 
contributed  to providing  power to the grid. At around 10 am, the power consumed  by the grid 
reached its minimum,  and eventually,  the system was disconnected  from the grid. As the solar 
irradiance  and the power generated  by the PV arrays kept increasing,  the excess of power was used 
to charge the batteries.  The microgrid  system was operating  as a stand‐alone system during the 
remaining  time of that day. The difference  between Figures 12 and 13 lies in the load demand,  which 
was more significant  during the weekend,  as residents  usually stay at home and perform household  
duties like doing laundry,  cleaning,  etc. 
 
(a) 
 
(b) 
Figure 12. EEMS with passing clouds. A day in May was used as a case study: (a) powers; (b) the 
SoCs. 

--- Page 13 ---
Energies 2020, 13, 3268  13 of 18 
 
 
(a) 
 
(b) 
Figure 13. EEMS with passing clouds. A weekend  day in May was used as a case study: (a) powers; 
(b) the SoCs. 
As shown in Figures 14 and 15, which correspond  to the system when it was operating  using 
the proposed  EEMS during a December  weekday  and weekend  day, the microgrid  worked in 
standalone  mode from 0 am to 6 pm and from 0 am to 5 am, respectively.  Note that the SoC BT was set 
60% at the start of this test, similar to the case of May. In the case of the weekend,  and after 5 pm, the 
system was switched  to grid‐connected  mode, since the battery had been discharged.  Except from 4 
am to 5 am, the difference  in power between load and PV was greater than the maximum  battery 
power, when the battery and the grid were supposed  to satisfy the difference  in load. Although  solar 
irradiance  started to increase,  the system was still working  in grid‐connected  mode, since the PV 
produced  power is not enough to feed the load. Around midday, the system was disconnected  from 
the grid several times as the PV generated  power increased;  indeed, this was enough even to charge 
the batteries  for some time. The power that was used to charge the battery was consumed  just after 
midday as the solar irradiance  decreased.  The system was connected  to the grid from then until the 
end of the day. Therefore,  the batteries  were not used for extended  periods during the winter, as 
they do not get fully charged,  which consequently  increases  the electricity  bills of consumers.  
 

--- Page 14 ---
Energies 2020, 13, 3268  14 of 18 
 
 
(a) 
 
(b) 
Figure 14. EEMS with passing clouds, A day in May December  used as a case study: (a) powers; (b) 
the SoCs. 
 
(a) 
 
(b) 
Figure 15. EEMS with passing clouds, a weekend  day in December  was used as a case study: (a) 
powers; (b) the SoCs. 
The overall system performance  varies according  to the used EMS strategy,  as shown in Figure 
16. As shown, the best performance  was obtained  by the proposed  EEMS, with and average 
efficiency  of 91.5%, while the PI showed an average efficiency  of 82%. Therefore,  it can be concluded  
that the EEMS seems to be the most suitable forward strategy,  since it offers the best features with 
the constraint  of passing clouds compared  to the PI strategy.  

--- Page 15 ---
Energies 2020, 13, 3268  15 of 18 
 
 
Figure 16. Overall efficiency  comparison  of EMS strategies.  
The overall hybrid system performance  depends  on the PV production,  stored energy and feed 
load. Indeed, the system error was tested using two strategies,  as shown in Figure 11. Thus, the best 
performance  was observed  for EEMS compared  with PI‐based EMS. Therefore,  it can be concluded  
that the EEMS seems to be the most suitable system, since it offers the best features with a constraint  
of greater power fluctuation  reduction  compared  to PI‐based systems.  
The drawback  of the proposed  method is that hysteresis  control is required  to generate  the 
switching  states, which affects the response  of the EMS to changes in load demand.  As discussed  
earlier, the output of the algorithm  is reference  power, which is divided by the battery voltage and 
the DC–DC converter  efﬁciency to obtain the battery and supercapacitor  reference  currents.  
Moreover,  this EEMS does not take into account the variability  in electricity  prices. 
6. Conclusions  
This paper proposed  and evaluated  an EEMS for a residential  microgrid  system. The developed  
EEMS consists of two parts, i.e., the state machine strategy and operating  mode, and aims to 
optimize  the harvested  energy from the PV as well as the energy stored in the energy storage system. 
Furthermore,  the presented  EEMS was designed  to increase the battery lifespan by introducing  a 
supercapacitor  into the energy storage system. The supercapacitor  regulates  fast load and PV 
changes,  while the battery is applied for slow ones, which reduces the number of battery cycles, and 
hence, extends the battery lifespan. The EEMS was evaluated  against its counterpart,  i.e., the 
PI‐based EMS, using an experimental  electrical  load profile measured  in El Manar‐Tunisia, and a PV 
profile measured  in central‐southern  Tunisia. The obtained  results showed that system efficiency  
improved  from 82% to 91.5% using the proposed  EEMS. 
Author Contributions:  M.D. and A.L. written the paper and performed  the tests. J.M.G.and  A.A. and Y.A.A.T.  
helped in orgonizing  the ideas and setting the structure  of the paper. A.C. helped in finilizing  and reviewing  the 
paper. All authors have read and agreed to the published  version of the manuscript.  
Funding:  This work was supported  by VILLUM  FONDEN  under the VILLUM  Investigator  Grant (no. 25920): 
Center for Research  on Microgrids  (CROM).  The Deanship  of Scientific  Research  (DSR) at King Abdulaziz  
University,  Jeddah, funded this project, under grant no. (RG‐17‐135‐40). 
Conflicts  of Interest: The authors declare no conflict of interest. 
References  
1. Hussain,  A.; Bui, V.H.; Kim, H.M. Microgrids  as a resilience  resource  and strategies  used by 
microgrids  for enhancing  resilience.  Appl. Energy 2019, 240, 56–72. 
2. Lashab, A.; Bouzid, A.; Snani, H. Comparative  study of three MPPT algorithms  for a 
photovoltaic  system control. In Proceedings  of the 2015 World Congress  on Information  
Technology  and Computer  Applications  (WCITCA),  Hammamet,  Tunisia, 11–13 June 2015. 

--- Page 16 ---
Energies 2020, 13, 3268  16 of 18 
 3. Lashab, A.; Sera, D.; Martins, J.; Guerrero,  J.M. Model predictive ‐based direct battery control in 
PV fed quasi Z‐Source inverters.  In Proceedings  of the 5th International  Symposium  on 
Environment ‐Friendly  Energies  and Applications  (EFEA), Rome, Italy, 24–26 September  2018. 
4. Che, L.; Shahidehpour,  M.; Alabdulwahab,  A.; Al‐Turki, Y. Hierarchical  coordination  of a 
community  microgrid  with AC and DC microgrids.  IEEE Trans. Smart Grid 2015, 6, 3042–3051.  
5. Barelli, L.; Bidini, G.; Bonucci,  F.; Ottaviano,  A. Residential  micro‐grid load management  
through artificial neural networks.  J. Energy Storage 2018, 17, 287–298. 
6. Pepermans,  G.; Driesen, J.; Haeseldonckx,  D.; Belmans,  R.; D’haeseleer,  W. Distributed  
generation:  Definition,  benefits and issues. Energy Policy 2005, 33, 787–798. 
7. Pai, S.; Velaga, A.N.; Lindenberger,  W.S.; Lai, W.Y.‐C.; Cheung,  K.P.; Baumann,  F.H.; Chang, 
C.P.; Liu, C.T.; Liu, R.; Diodato,P.W.;  et al. A manufacturable  embedded  fluorinated  SiO 2for 
advanced  0.25 μm CMOS VLSI multilevel  interconnect  applications.  In Proceedings  of the IEEE 
1998 International  Interconnect  Technology  Conference,  San Francisco,  CA, USA, 3 June 1998. 
8. Ustun, T.S.; Ozansoy,  C.; Zayegh, A. Recent developments  in microgrids  and example cases 
around the world—A  review. Renew. Sustain. Energy Rev. 2011, 15, 4030–4041.  
9. Rodriguez ‐Diaz, E.; Vasquez,  J.C.; Guerrero,  J.M. Intelligent  DC homes in future sustainable  
energy systems:  When efficiency  and intelligence  work together.  IEEE Consum. Electron. Mag. 
2016, 5, 74–80. 
10. Martins, J.; Spataru, S.; Sera, D.; Stroe, D.‐I.; Lashab, A. Comparative  study of ramp‐rate control 
algorithms  for PV with energy storage systems.  Energies 2019, 12, 1342. 
11. Lashab, A.; Sera, D.; Martins, J.; Guerrero,  J.M. Multilevel  DC‐link converter ‐based photovoltaic  
system with integrated  energy storage. In Proceedings  of the 5th International  Symposium  on 
Environment ‐Friendly  Energies  and Applications  (EFEA), Rome, Italy, 24–26 September  2018. 
12. Hirsch, A.; Parag, Y.; Guerrero,  J. Microgrids:  A review of technologies,  key drivers, and 
outstanding  issues. Renew. Sustain. Energy Rev. 2018, 90, 402–411. 
13. Rodriguez ‐Diaz, E.; Palacios‐Garcia, E.J.; Anvari‐Moghaddam,  A.; Vasquez,  J.C.; Guerrero,  J.M. 
Real‐time energy management  system for a hybrid AC/DC residential  microgrid.  In Proceedings  of 
the 2017 IEEE Second International  Conference  on DC Microgrids  (ICDCM),  Nuremburg,  Germany,  
27–29 June 2017; pp. 256–261. 
14. Li, D.; Chiu, W.‐Y.; Sun, H. Demand  side management  in microgrid  control systems.  Microgrid  
Adv. Control. Methods Renew. Energy Syst. Integr. 2017, doi:10.1016/B978 ‐0‐08‐101753‐1.00007‐3. 
15. Dagdougui,  H.; Ouammi,  A.; Sacile, R. Towards a Concept of Cooperating  Power Network for Energy 
Management  and Control. of Microgrids ; Elsevier Inc.: Amsterdam,  The Netherlands,  2016. 
16. Motapon,  S.N.; Dessaint,  L.A.; Al‐Haddad,  K. A robust H2‐consumption ‐minimization ‐based 
energy management  strategy for a fuel cell hybrid emergency  power system of more electric 
aircraft. IEEE Trans. Ind. Electron. 2014, 61, 6148–6156.  
17. Njoya Motapon,  S.; Dessaint,  L.A.; Al‐Haddad,  K. A comparative  study of energy management  
schemes for a fuel‐cell hybrid emergency  power system of more‐electric aircraft. IEEE Trans. Ind. 
Electron. 2014, 61, 1320–1334.  
18. Yoon, Y.; Kim, Y.H. Effective  scheduling  of residential  energy storage systems under dynamic  
pricing. Renew. Energy 2016, 87, 936–945. 
19. Luthander,  R.; Widén, J.; Nilsson, D.; Palm, J. Photovoltaic  self‐consumption  in buildings:  A. 
review. Appl. Energy 2015, 142, 80–94. 

--- Page 17 ---
Energies 2020, 13, 3268  17 of 18 
 20. Parra, D.; Walker, G.S.; Gillott, M. Modeling  of PV generation,  battery and hydrogen  storage to 
investigate  the benefits of energy storage for single dwelling.  Sustain. Cities Soc. 2014, 10, 1–10. 
21. Pena‐Bello, A.; Burer, M.; Patel, M.K.; Parra, D. Optimizing  PV and grid charging  in combined  
applications  to improve  the profitability  of residential  batteries.  J. Energy Storage 2017, 13, 58–72. 
22. Nan, S.; Zhou, M.; Li, G. Optimal residential  community  demand response  scheduling  in smart 
grid. Appl. Energy 2018, 210, 1280–1289.  
23. Luna, A.C.; Diaz, N.L.; Graells, M.; Vasquez,  J.C.; Guerrero,  J.M. 
Mixed‐integer‐linear‐programming ‐based energy management  system for hybrid PV‐wind‐battery 
microgrids:  Modeling,  design, and experimental  verification.  IEEE Trans. Power Electron. 2017, 32, 
2769–2783.  
24. Pavković, D.; Lobrović, M.; Hrgetić, M.; Komljenovi ć, A. A design of cascade control system and 
adaptive  load compensator  for battery/ultracapacitor  hybrid energy storage‐based direct current 
microgrid.  Energy Convers. Manag. 2016, 114, 154–167. 
25. Han, X.; Zhang, H.; Yu, X.; Wang, L. Economic  evaluation  of grid‐connected  micro‐grid system 
with photovoltaic  and energy storage under different  investment  and financing  models. Appl. 
Energy 2016, 184, 103–118. 
26. Vega, M.; Santamaria,  F.; Rivas, E. Modeling  for home electric energy management:  A. review. 
Renew. Sustain. Energy Rev. 2015, 52, 948–959. 
27. Aouzellag,  H.; Ghedamsi,  K.; Aouzellag,  D. Energy management  and fault tolerant control 
strategies  for fuel cell/ultra ‐capacitor  hybrid electric vehicles to enhance autonomy,  efficiency  
and life time of the fuel cell system. Int. J. Hydrogen  Energy 2015, 40, 7204–7213.  
28. Lashab, A.; Sera, D.; Guerrero,  J.M. A dual‐discrete model predictive  control‐based MPPT for PV 
systems.  IEEE Trans. on Power Electron. 2019, 34, 9686–9697.  
29. Lashab, A.; Sera, D.; Guerrero,  J.M.; Mathe, L.; Bouzid, A. Discrete 
model‐predictive ‐control‐based maximum  power point tracking for PV systems:  Overview  and 
evaluation.  IEEE Trans. Power Electron. 2018, 33, 7273–7287.  
30. Bounechba,  H.; Bouzid, A.; Snani, H.; Lashab, A. Real time simulation  of MPPT algorithms  for 
PV energy system. Int. J. Electr. Power Energy Syst. 2016, 83, 67–78. 
31. Bouabdallah,  A.; Olivier, J.C.; Bourguet,  S.; Machmoum,  M.; Schaeffer,  E. Safe sizing 
methodology  applied to a standalone  photovoltaic  system. Renew. Energy 2015, 80, 266–274. 
32. Bouabdallah,  A.; Bourguet,  S.; Olivier, J.C.; Machmoum,  M. Optimal sizing of a stand‐alone 
photovoltaic  system. In Proceedings  of the 2013 International  Conference  on Renewable  Energy 
Research  and Applications  (ICRERA),  Madrid, Spain, 20–23 October 2013. 
33. Bugár, M. A Dynamic  Battery Model Considering  the Effects of the Temperature  and Capacity  
Fading; Posterus.  Available  online: https://www.posterus.sk/?p=13560&output=pdf  (accessed  on 
10 March 2020). 
34. Le Moigne, P.; Rizoug, N.; Bartholomeüs,  P.; Chaaban,  K.; Mesbahi,  T.; Khenfri, F. Dynamical  
modeling  of Li‐ion batteries  for electric vehicle applications  based on hybrid particle 
swarm–nelder–mead  (PSO–NM)  optimization  algorithm.  Electr. Power Syst. Res. 2015, 131, 
195–204. 
35. Dai, H.; Wei, X.; Sun, Z.; Wang, J.; Gu, W. Online cell SOC estimation  of Li‐ion battery packs 
using a dual time‐scale Kalman filtering for EV applications.  Appl. Energy 2012, 95, 227–237. 

--- Page 18 ---
Energies 2020, 13, 3268  18 of 18 
 36. Tremblay,  O.; Dessaint,  L.A. Experimental  validation  of a battery dynamic  model for EV 
applications.  World Electr. Veh. J. 2009, 3, 289–298. 
37. Shi, L.; Crow, M.L. Comparison  of ultracapacitor  electric circuit models. In Proceedings  of the 
2008 IEEE Power and Energy Society General Meeting—Conversion  and Delivery  of Electrical  
Energy in the 21st Century,  Pittsburgh,  PA, USA, 20–24 July 2008. 
38. Li, W.; Zhu, X.; Cao, G. Modeling  and control of a small solar fuel cell hybrid energy system. J. 
Zhejiang Univ. A 2007, 8, 734–740. 
39. Murray, D.; Stankovic,  L.; Stankovic,  V. Data descriptor:  An electrical  load measurements  
dataset of United Kingdom  households  from a two‐year longitudinal  study. Sci. Data 2017, 4, 
1–12. 
40. STEG Energies  Renouvelables,  STEG Energies  Renouvelables.  Available  online: 
http://www.steg ‐er. com.tn/ (accessed  on 26 May 2020). 
 © 2020 by the authors. Licensee  MDPI, Basel, Switzerland.  This article is an open access 
article distributed  under the terms and conditions  of the Creative Commons  Attribution  
(CC BY) license (http://creativecommons.o rg/licenses/by/4.0/).  
 
