--- Page 1 ---
Original Article
Proc IMechE Part H:
J Engineering in Medicine
2017, Vol. 231(4) 315–325
/C211IMechE 2017
Reprints and permissions:
sagepub.co.uk/journalsPermissions.navDOI: 10.1177/0954411917693879journals.sagepub.com/home/pih
A functional electrical stimulation
system for human walking inspiredby reflexive control principles
Lin Meng1,2,B e r n dP o r r1, Catherine A Macleod2and Henrik Gollee1
Abstract
This study presents an innovative multichannel functional electrical stimulation gait-assist system which employs a well-
established purely reflexive control algorithm, previously tested in a series of bipedal walking robots. In these robots,ground contact information was used to activate motors in the legs, generating a gait cycle similar to that of humans.
Rather than developing a sophisticated closed-loop functional electrical stimulation control strategy for stepping, we
have instead utilised our simple reflexive model where muscle activation is induced through transfer functions whichtranslate sensory signals, predominantly ground contact information, into motor actions. The functionality of the func-
tional electrical stimulation system was tested by analysis of the gait function of seven healthy volunteers during func-
tional electrical stimulation–assisted treadmill walking compared to unassisted walking. The results demonstratedthat the system was successful in synchronising muscle activation throughout the gait cycle and was able to promote
functional hip and ankle movements. Overall, the study demonstrates the potential of human-inspired robotic systems in
the design of assistive devices for bipedal walking.
Keywords
Functional electrical stimulation, gait assistance, reflexive mechanism, human walking, rehabilitation
Date received: 2 February 2016; accepted: 16 January 2017
Introduction
Functional electrical stimulation (FES) has been widelyused in rehabilitation strategies for neurologicallyimpaired individuals.
1–6The purpose of an FES inter-
vention is to enable functional movement by replacing
or assisting with a person’s voluntary muscle activa-tion. Compared to conventional physiotherapy, FES
can enhance motor learning and increase central ner-
vous system (CNS) plasticity.
7
A neural prosthesis based on FES is used to substi-
tute for lost neurological functions. Crucial to the func-tional effectiveness of an FES system for gait is the
correct timing of the applied stimulation within the gait
cycle.
8The simplest method to control the timing of
the stimulation is by manual button press or foot
switch and is used in the majority of commercial prod-
ucts. In the 1960s, Liberson et al.9proposed the first
portable device for correcting drop foot by stimulating
the peroneal nerve in the swing phase, detected via afoot switch. The first commercial FES system for
gait, Parastep I, became available in the 1990s.
10The
open-loop system applies surface stimulation to thequadriceps, gluteal muscles and common peroneal
nerve and is controlled through a hand switch inte-grated into a walking frame. Although open-loop con-
trol is a simple and reliable approach to controlling the
stimulation, it requires the continuous attention of theoperator, and any mistiming of stimulation can result
in abnormal muscle synchronisation within gait cycle.
Biologically inspired control with the integration of
sensory feedback has been proposed as a promising
method for synchronising muscle stimulation to restorefunctional movement.
11In the last decade, locomotion
control with a hierarchical structure has become popu-
lar in real-time FES gait systems.12,13The top level of
the controller determines the stimulation state of
1Division of Biomedical Engineering, University of Glasgow, Glasgow, UK
2Department of Biomedical Engineering, University of Strathclyde,
Glasgow, UK
Corresponding author:
Lin Meng, Department of Biomedical Engineering, University of
Strathclyde, Glasgow G1 1XQ, UK.
Email: menglynn@hotmail.com

--- Page 2 ---
muscles, which enables an accurate and automatic
synchronisation of multiple muscles. Most systemsapply constant stimulation sequences to muscles in thelower level.
14–19However, various machine learning
approaches have been incorporated with finite state
control (FSC) methodology to regulate parameters,
such as pulse width or current amplitude, with precisecontrol of kinematic or kinetic data during gait.
20,21
The use of artificial neural networks (ANN) to createstimulation patterns required for FES gait has also pre-viously been reported.
22
In contrast to previous approaches, we have investi-
gated the use of a purely reflexive algorithm to generate
robust gait patterns. This approach has been inspiredby the concept of a ‘passive-dynamic walker’ as imple-mented in the RunBot bipedal robot, which is driven bylocal reflexes without any use of position or trajectorytracking control and without using a central patterngenerator.
23,24The original RunBot used a biologically
inspired neural network cont roller where motor outputs
were generated by ground contact inputs with the help of
a spiking neural network.23However, the locomotion
control in the CNS is highly complicated with numerousunknown variables. In order to avoid the problems asso-ciated with a multitude of uncertain biological para-meters, we decided to investigate whether the relationshipbetween foot contact and muscle activation in humanwalking can be described by linear transfer functions.
25
The transfer functions were derived from leg muscleactivity and foot contact data recorded from healthy sub-
jects during treadmill walking and mapped onto the
robotic control strategy of a bipedal robotic walker(RunBot II). The results showed that our black boxapproach enables us to model the complex neural controlsystem in humans and shows how input signals can betranslated into func tional motor outputs.
The study presented here demonstrates a novel multi-
channel FES gait system based on a purely reflexive
mechanism which is aimed at assisting gait locomotionin patients with walking impairments. As describedabove, the stimulation strate gy utilises transfer functions
extracted from healthy subjects where the transfer func-tions translate foot contact i nputs into muscle activation
outputs. The article is structured as follows. We firstdescribe the gait phase detection algorithm and the prin-ciples of the stimulation strategy and propose a multi-
channel FES gait system. The results from FES-assisted
treadmill walking using healthy subjects are then pre-sented. Gait kinematics were analysed and comparedbetween conditions of normal a nd FES-assisted treadmill
walking to demonstrate the functionality of the system.
Materials and methods
The RunBot III is the basis of our black box controllerand is the next generation of the RunBot II,
25where
the control of ankle movement during the gait cycle has
been integrated for the first time. The prototype FES-assisted gait training system features a sensor system to
provide sensory input which consists of force sensitiveresistors (FSRs) embedded into shoe insoles and two
miniature inertial measurement units (IMUs). The
FSRs (FSR 402; Interlink Electronics Inc., USA) areused to measure the ground reaction force during walk-ing. As shown in Figure 1, the positions of FSRs under
the foot are underneath the heel, first metatarsal head,
fifth metatarsal head and the big toe. Note here, theFSR signal of the toe was excluded from the final con-trol system due to its inter- and intra-subject variation.
The insoles were custom-made to the various shoe
sizes of the participants. 9-axis MotionTracking MEMS
(microelectromechanical systems) devices (MPU9150;
InvenSense, USA) consist of accelerometers and gyro-scopes measuring angular rate and acceleration aboutthree orthogonal axes. Hip sagittal angular position iscomputed through a complementary filter algorithm.
26
The FSR signals are pre-amplified with gain of 1000
before sampling. All sensory signals are sampled with a
frequency of 100 Hz and transferred onto a host laptop
through Universal Serial Bus (USB) ports. The USB-DUX Sigma (Incite Technology Ltd, UK) and ArduinoUno are used as data acquisition devices for FSR and
hip sagittal angle signals, respectively.
The RehaStim system (RehaStim 2; HASOMED,
Germany) has eight surface stimulation channels on two
separately controlled modules designed to deliver overlap-
ping pulse trains for producing complex movement pat-terns. The stimulator is co nnected through an USB port
a n di sc o n t r o l l e db yap r o t o col called ScienceMode.
The algorithms described in the following sections
have been implemented in a C+ + program and run on
a laptop using the Linux operating system. A graphical
user interface (GUI) was created to allow customisationof the stimulation protocol and monitor the training.
Gait phase detection
A gait phase detection algorithm has been developed
where one gait cycle is divided into five gait phases,
Figure 1 The structure of the FES system. The system consists
of four main parts, a programmable stimulator (RehaStim), dataacquisition devices (USB-DUX Sigma and Arduino Uno), sensorsand a host computer. The participant wears the data acquisitiondevices around the waist, the FSR embedded insoles are placedin the shoes and motor tracking sensors are positioned on thelateral side of the thighs.316 Proc IMechE Part H: J Engineering in Medicine 231(4)

--- Page 3 ---
namely, the loading response, stance, pre-swing,
swing and terminal swing. An IF-THEN type finite
state machine is employed in this system. The state
machine is similar to that described by Pappas et al.27
However, we utilised a combination of IMUs and
FSRs allowing to detect the swing and terminal swing
phases which were not integrated in previoussystem.
8,27
In our case, the sensor signals to the finite state
machine include FSR signals ( FHandFT) and the hip
angle in the sagittal plane ( fH) as shown in Figure 2(a).
An adaptive threshold method is used to convert theinputs to binary signals. GHis a binary signal from the
FSR signal of the heel ( FH).FTis the maximal value of
two FSR signals from under the first and fifth metatar-
sal head since the foot load is usually not symmetrical.G
Tis a binary signal from the FSR signal of the fore-
foot ( FT). The logic value 1 indicates that the specific
part of the foot is in contact with the ground and 0indicates that the segments are lifted off the ground.F
His a binary signal from the sagittal hip angle. It is
used to determine the terminal swing phase when the
foot is lifted off the ground ( GH=0 , GT= 0). uFH=FT=H
are the threshold values.
Figure 2 The FES system diagram. (a) The foot contact signals are measured by shoe insoles embedded with force sensitive
resistors (FSRs), while the sagittal hip angular signal is computed from the accelerometer and gyroscope. The signals (heel contactF
H, toe contact FTand hip angle fH) are translated into binary signals by an adaptive threshold method. (b) Gait phases are detected
based on sensory inputs and setup rules. (c) Event impulses are generated when transitions between gait phases occur. (d) Ahierarchical FES control model consisting of two levels of control. The top level control switches the stimulation of muscles on andoff controlled by event trigger impulses. The stimulation current intensity is regulated in the low level of FES control.
LR: load response; ST: stance; PS: pre-swing; SW: swing; TSW: terminal swing.Meng et al. 317

--- Page 4 ---
Event impulses are generated during transitions
between states as shown in Figure 2(c). Four types of
impulses are required for the FES control, IHS,IHO,
ISWandITSW. A summary of the rules generating these
impulses is given below:
IHS: The impulse indicates the initial foot contact with
the ground. In normal gait, the heel usually strikes the
ground first. However, individuals with a pathological
walk may establish the foot contact with the forefoot.Therefore, the transition is detected if any part of foot
touches the ground after the swing phase
(G
H(t)=1 o r GT(t) = 1) and ( GH(t/C01) = 0 or
GT(t/C01) = 0)
IHO: The transition occurs when the FSR underneath
the heel is not pressed and the forefoot is still in contactwith the ground. This event indicates a transition from
the stance phase to the pre-swing phase
(G
H(t) = 0 and GT(t) = 1) and ( GH(t/C01) = 1 and
GT(t/C01) = 1)
ISW: The impulse indicates the transition from the
stance or pre-swing phase to the swing phase, where
the swing phase is when the foot is lifted entirely off the
ground so that no FSRs are pressed(G
H(t) = 0 and GT(t) = 0) and ( GT(t/C01) = 1)
ITSW: The impulse indicates the transition from the
swing phase to terminal swing phase when the hip flexesforward and the measured f
Hreaches its threshold
(GH(t) = 0 and GT(t) = 0) and ( FH(t) = 1 and
FH(t/C01) = 0)
Stimulation strategy
After event impulses are detected by the gait detection
system, they are fed into the control algorithm for the
generation of stimulation sequences. Four muscles were
selected for activation, namely, the tibialis anterior(TA), lateral gastrocnemius (LG), biceps femoris (BF)
and rectus femoris (RF) as these are muscles associated
with different flexion/extension functions during walk-ing and were the focus of previous research.
25A hier-
archical controller was created based on the robotic
reflexive controller as shown in Figure 2(d).
The top level implements an FSC model where the
state function Sswitches on and off electrical stimula-
tions of muscles, thereby timing and coordinating themuscle activations (equation (1))
STA=1 state = swing =terminal swing
0 otherwise/C26
SBF=1 state = swing =terminal swing
0 otherwise/C26
SLG,HS=1 state = loading response
0 otherwise/C26
SLG,HO=1 state = pre /C0swing
0 otherwise/C26
SRF,HS=1 state = loading response
0 otherwise/C26
SRF,TSW=1 state = terminal swing
0 otherwise/C26ð1ÞThe stimulation amplitude is adjusted by convolving an
event impulse (i.e. transition between finite states) with
a transfer function Hin the lower level part of control-
ler. These transfer functions were estimated in our pre-vious study
25where finite impulse response (FIR) filter
coefficients were calculated via an iterative optimisa-
tion algorithm based on the FSR inputs and electro-myograph (EMG) outputs collected from healthy
volunteers during treadmill walking. We then turned
these impulse responses into second-order low-passButterworth filters via curve fitting. This strategy pro-
duces computationally efficient functions which are
suitable for real-time implementation. The profiles ofthe impulse responses are mainly determined by their
cut-off frequencies f
c. The parameter fcfor each trans-
fer function is related to the phase duration when themuscle is activated. Equation (2) shows the mathemati-
cal expression of the generation of the response output
U=g/C1H/C3I ð2Þ
where His the transfer function which is convolved
with the impulse input Ito generate the response out-
put.gis the gain coefficient to normalise the response
output to a range between 0 and 1.
By assuming a relationship between a specific stimula-
tion channel and one movement, it is possible to generate
gait patterns by varying the s timulation parameters on a
gait cycle basis. The stimulation frequency is fixed at 40
Hz. The pulse width is set to 350 ms, individually for each
muscle, and the current amplitude is updated correspond-ing to the response output that is regulated to a range
between the minimum threshold c
minand the maximum
threshold cmaxso that an output of Gin equation (2) of
zero corresponds to cminand the maximum value of Gto
cmax. The switch function Ssets the stimulation of each
muscle to zero when the pre-set states are not detected.The generation of stimulation sequences for individual
muscles can be expressed as follows
CTA=(UTA/C1DcTA+cTAmin)/C1STA
CLG=(ULG,HS/C1DcLG+cLGmin)/C1SLG,HS
+(ULG,HO/C1DcLG+cLGmin)/C1SLG,HO
CBF=(UBF/C1DcBF+cBFmin)/C1SBF
CRF=(URF,HS/C1DcRF+cRFmin)/C1SRF,HS
+(URF,TSW /C1DcRF+cRFmin)/C1SRF,TSWð3Þ
where Uis the response output of transfer function. Dcis
t h ed i f f e r e n c eb e t w e e n cminandcmax.cmaxis the maximum
threshold current that can produce a maximal muscle con-traction, and c
minis the minimum threshold current that
can elicit a muscle contraction which can be visually
observed. The values of cmaxandcminfor each muscle
were measured during a preparation trial prior to the
treadmill walking. The state functions S, which switch the
s t i m u l a t i o no na n do f f ,w e r ed e f i n e di ne q u a t i o n( 1 ) .
System testing
Tests were conducted to evaluate the reliability andrepeatability of the FES gait assistive system. The318 Proc IMechE Part H: J Engineering in Medicine 231(4)

--- Page 5 ---
behaviour of the system was evaluated with healthy
volunteers. The performance of treadmill walking whenstimulation was applied to the muscles was comparedto normal treadmill walking without stimulation.
Ethics statement and participants
The College of Science and Engineering EthicsCommittee, University of Glasgow approved the proto-col. Seven healthy individuals (five males and twofemales) with no known gait impairments participatedin the study. The mean (standard deviation (SD)) agewas 28.7 (7.9) years and the mean (SD) height was 1.75
(0.08) m. The participants were fully informed of the
testing procedure and provided written consent prior tothe study starting.
FES setup
Four leg muscles were stimulated in the study: RF, BF,LG and TA of both legs, in order to augment knee flex-ion/extension and ankle flexion/extension. Stimulationof the RF and BF aimed to induce hip flexion/exten-sion. All electrodes were carefully placed at the appro-priate anatomical locations to produce sufficient musclecontraction of the desired muscles. The frequency ofthe stimulation was set to 40 Hz, and the pulse widthwas 350 ms. The current stimulation sequence was gen-
erated as described in equation (3).
Prior to the FES treadmill walking session, a pre-
paration session was conducted for each participantwhere the stimulation current parameters were tested sothe minimal threshold current c
minand maximal thresh-
old current cmaxcould be set in the FES system. These
parameters were determined for each muscle in turn byincreasing the electrical current amplitude incremen-
tally from 0 mA in steps of 2 mA. The researcher deter-
mined the values of c
minandcmaxby observation of themuscle contractions. The setup parameter values are
detailed in Table 1.
Participants were required to wear flat-soled training
shoes and shorts. The FSR insoles were placed in theshoes, motion tracking devices were placed on the lat-eral side of each thigh and the data acquisition deviceswere worn around their waists. A single camera motioncapture system was used to capture the two-dimensional (2D) motion of the left leg in the sagittalplane. The retro-reflective markers were placed on thetoe, fifth metatarsal head, heel, lateral malleolus, tibialateral condyle, femoral lateral epicondyle and greatertrochanter of the left leg. The ankle, knee and hip jointswere obtained from the optical system. The whole setupof the experiment is shown in Figure 3.
Procedure
The system testing was conducted in the Centre of
Rehabilitation Engineering Laboratory at the
University of Glasgow. Participants were instructed towalk on the treadmill (Woodway, USA) at a self-selected comfortable speed. Each subject was instructedto (1) walk normally on the treadmill at their self-selected speed for 3 min; (2) walk on the treadmill for 1min with electrical stimulation applied to all eight mus-cles of both legs at the same speed as in session 1, wherec
maxandcminfor each muscle were set to the values
measured during the preparation session. Participantswere also asked to complete a questionnaire to gainfeedback on their impression on using the FES system.
Data analysis
All kinematic data including the hip, knee and ankleangles were obtained from the motion capture system
and initially synchronised with the other recorded data,
for example, FSR signals. For each trial, a total of 30Table 1 Stimulation parameters determined in the FES setup. Four muscles of each leg were chosen in the study, namely, the TA,
LG, BF and RF . The parameters cminand cmaxwere measured for each muscle. The units are mA.
Subjects LTA LLG LBF LRF RTA RLG RBF RRF
A cmin 10 16 14 14 12 12 18 14
cmax 20 22 26 20 18 14 22 22
B cmin 6 14 8 12 10 12 10 14
cmax 24 28 22 22 22 24 22 24
C cmin 8 8 10 10 6 6 10 10
cmax 12 12 14 16 10 10 14 14
D cmin 10 10 16 6 10 14 14 18
cmax 14 14 22 18 22 22 24 26
E cmin 8 8 14 14 8 8 14 14
cmax 20 20 22 22 14 26 24 24
F cmin 10 12 16 18 10 16 24 16
cmax 24 24 26 30 24 26 30 30
G cmin 12 6 14 12 14 10 10 10
cmax 22 20 24 28 24 24 24 28
LTA: left tibialis anterior; LLG: left lateral gastrocnemius; LBF: left biceps femoris; LRF: left rectus femoris; RTA: right tibialis anterior; RLG : right
lateral gastrocnemius; RBF: right biceps femoris; RRF: right rectus femoris.Meng et al. 319

--- Page 6 ---
gait cycles were extracted from the data sequence. One
gait cycle was considered as the interval between con-
secutive heel strikes of the left foot. The heel strikeswere detected by the gait phase detection system. Eachgait cycle was re-sampled and time-normalized to
0%–100% with 101 samples.
The range of movement (RoM), maximum and min-
imum of the hip, knee and ankle were also calculated
from the kinematic data in each trial. These values wereused to evaluate the differences in gait kinematics
between two walking conditions for each participant.
Statistical significance was determined using a two-sample t-test, with a significance level of 0.05
(MATLAB2014a, The MathWorks, USA). To reduce
the likelihood of incorrectly rejecting the null hypoth-esis (type I error), the level of significance was corrected
for the number of comparisons.
28Therefore, the critical
pvalue was set to p\0:004.
Results
The participants who enrolled in the study walked at a
mean (SD) speed of 1.77 (0.25) km/h. The gait event
detection system correctly segmented the gait cycle and
generated the event impulses. An example of the stimu-lation sequences and real-time processed signals from
the FSRs and motion sensor are provided in Figure 4,
for one participant walking with stimulation at his orher self-comfortable speed. The FES strategy was cor-
rectly mapped to the duration of gait phases.All participants achieved a gait pattern with FES
similar to their voluntary treadmill gait, as shown in
Figure 5, which indicates the FES does not have a neg-
ative effect on the gait pattern. Moreover, differencesin the joint movement were also noted in Figure 5. The
two-sample t-test results, as shown in Figure 6, show
that the FES has a significant effect on kinematics.
As shown in Figure 5, five of the seven participants
obtained a higher peak of ankle plantarflexion angle when
the stimulation was applied to the LG muscle during pre-swing phase. Five of the seve n participants achieved a
larger angle of ankle dorsiflexion in swing phase due to
the stimulation applied to the TA muscle. Five of sevenparticipants had a wider range of ankle movement when
the LG and TA muscles were stimulated. The FES strat-
egy had a significant effect on the ankle movements of allparticipants, as shown in Figure 6.
The knee extension in the stance phase during stimu-
lated walking was found to be less than the normalknee extension in six of seven participants. Only four
of seven obtained a greater knee flexion angle in the
swing phase under the condition of FES. However, anearlier knee extension in the terminal swing phase wasobserved in six of seven participants, as shown in
Figure 5. Quantitatively, the majority of the knee para-
meters in all participants were significantly differentbetween the two trials, see Figure 6.
When comparing hip joint kinematics, all of the
measured parameters relating to the hip joint werefound to be significantly different between normal and
stimulated treadmill walking. This demonstrated that
the induced functions of the BF and RF muscles have asignificant effect on the hip movement. A wider RoM
Figure 3 Schematic of the experimental setup: participant
walking on the treadmill during muscle stimulation. All devicesincluding the stimulator and data acquisition devices wereconnected to a PC which runs the control program, while thesubject wore the FSR insoles in their shoes and motion trackingMPU9150 on the lateral side of the thigh. A high-speed videocamera was used to capture the kinematic motion by trackingretro-reflective markers placed on the lower limb. The groundcontact signals from the FSRs, the sagittal plane hip anglescomputed by the Arduino Uno and stimulation currentamplitude for each muscle were also recorded.
 Figure 4 A sequence of 4 s showing consecutive strides
recorded during an FES session in one participant. The top twoplots show the real-time processed signals from the FSRs andmotion sensor. The bottom four plots show the stimulationsequences for four muscles based on the FES controller.320 Proc IMechE Part H: J Engineering in Medicine 231(4)

--- Page 7 ---
of the hip during the gait cycle was achieved by five of
seven participants, while these individuals performed
significantly larger hip flexion in the swing phase due
to the stimulation on the BF. Six of seven participants
demonstrated less hip extension during the stance
phase. This was found to be the result of the FES,accelerating the transition from the stance phase to
swing phase.
None of the participants reported any discomfort or
issues related to their treadmill walking while using theFES system.
Discussion
Human walking is a complex task involving an interac-
tion between the nervous and biomechanical systems to
produce coordinated muscle activations to develop afunctional gait. In the locomotion of humans and ani-
mals, the integration of various reflexes contributes to
the control of the limbs and regulation of the gait
cycle.
29Muscle activity is a combined effect of all the
synaptic inputs to the motor neurons.30Studying the
relationship between muscle EMG and sensoryfeedback is thus beneficial to gain a better understand-
ing of the neural mechanism for locomotion control. Ina previous study,
25we investigated the causal relation-
ship between foot contact information and muscle acti-
vation during gait, where the motor output was
successfully mapped to biomechanical tasks during gaitevents. The resulting controller was then applied to amechanical bipedal robotic walker (RunBot II). In thisarticle, our novel reflexive control system was the basisfor the development of an FES controller and multi-channel system protocol aimed to assist stepping and
promote walking in individuals with limited locomotion
ability.
The purpose of FES is to compensate for neuromo-
tor pathologies by functioning as a neural prostheses.
For gait generation, the FES is applied to nerves which
innervate leg muscles with particular motor functionsduring the swing and stance phases. A reflexive control-ler based on human data has implications in FES con-trol as providing sensory feedback from the patientsshould allow a modulation of the stepping and promote
limit cycle walking. Our reflexive controller uses a filter
which translates the input of foot contact into a motorFigure 5 Comparing kinematic data of ankle, knee and hip in each condition (no stimulation vs stimulation). Black dashed lines
represent the average joint curves in treadmill walking without stimulation, while red lines show the average joint curves in treadmill
walking with stimulation.Meng et al. 321

--- Page 8 ---
control signal. As the filter functions are based on the
transfer functions derived from the foot contact and
muscle activations in human data, the muscle activity
output could be mapped to the biomechanical subtaskson the lower limb main muscles.
3
The use of inertial sensors including gyroscopes and
accelerometers within a closed-loop control system hasbeen reported previously in the literature.
8,14,16,19,31The
sensory feedback from these sensors is used to detect
gait phases and measure kinematics, which can then beemployed to adapt the output of the system. Braz
et al.
31proposed a closed-loop FES gait control system
utilising a finite state controller with the help of pro-cessed kinematic feedback from four motion sensors
placed on the shank and thigh segments. The stimula-
tion of the quadriceps and gluteus and peroneal nerveis controlled during the gait sub-phases determined by
the sagittal knee angle signal. Andrews et al.
14designed
a gait phase detector using a cluster of accelerometersattached to the shank for dividing the stance and swingphases. The exclusive use of motion sensors is challen-
ging because of the low signal-to-noise ratio and the
necessity for post-processing, such as using a Kalmanfilter or non-linear filters such as median filters to
obtain a precise estimation of the segment movement.
Therefore, the majority of developed systems consist of
the combination of foot switches or FSRs and motionsensors. For example, a combined system based onfeedback from FSR shoe insoles and gyroscope sensors
has been shown to work robustly on different terrains.
8
Using FSRs positioned under the foot and acceler-
ometers attached to the shank as sensory inputs enables
the generation of stimulation sequences for four mus-
cles based on the rules learned from the human data.19
This sensor configuration has shown satisfactory results
in terms of stability and robustness with respect to
external disturbances. We designed a similar setup withFSRs placed underneath the heel, metatarsal heads and
motion sensors placed on the thighs.
The hierarchical structure of the controller allows
management over the complexity.
32The top level of the
hierarchy determines the finite states, while the lowerlevel is responsible for dynamics. Compared to the lim-ited selectivity of muscles in open-loop control
9and
inadequate real-time control in traditional closed-loop
systems,32–34FES control with a hierarchical structure
Figure 6 Comparison of kinematic parameters in both conditions. T wo-sample t-tests were used to evaluate the significant
difference between the conditions.
*p\0:004,**p\1e/C04.322 Proc IMechE Part H: J Engineering in Medicine 231(4)

--- Page 9 ---
has a crucial balance of precise control and practical
application in a ‘real world’.13A sensor-driven FES
paradigm for hemiparetic patients has previously been
proposed based on an IF-THEN rule-based controlalgorithm.
19Here, the rules were created by incorporat-
ing artificial feedback from FSRs and accelerometers,
and the estimated outputs – muscle EMGs from thenonparetic leg of the patient. The authors found that
this method provided timing for muscle activation
which was in sync with required voluntary movements.Pappas et al.
8combined a gyroscope with FSRs to
determine gait events which enabled them to detect the
swing phase of gait to trigger the stimulation for dropfoot. This study addressed the redundancy, nonlinearity
and time variability of the system and falls into the
category of FSC.
11FSCs can provide an accurate and
robust algorithm design (see review in Braz et al.1). The
main difference between the previously discussed con-
trol schemes and our presented study is that ourapproach uses linear filter/transfer functions to trans-
late the input of the foot contact into a muscle stimula-
tion signal. The use of biologically inspired FESstrategies has already shown optimal motor relearning
results in other studies.
35,36Thus, a reflexive controller
with the integration of FSC and biomimetic activationmay be a promising approach to obtain an optimal
therapeutic effects for gait rehabilitation.
The use of filter functions as an alternative to neuro-
nal processing
12,13can provide a simple yet robust FES
system. Chia et al.3presented an approach where muscle
synergies could be extracted using a non-negative matrixfactorisation algorithm. The set of muscle synergies was
obtained by averaging in a group of healthy subjects.
The biomimetic stimulation strategy was mapped to thegait events detected by a real-time algorithm. The results
showed that the stimulation profile could be adapted to
the gait events and the subjects’ kinematics.
However, the muscle synergies were not directly
related to any sensory feedback. In our study, the use
of transfer functions provides a method to relate thesensory feedback with the muscle activation.
25The sys-
tem characteristics make it robust, enabling it to adapt
quickly to any changes in the walking environment andin response to disturbances. The set of filter functions
only requires two parameters: reducing the computa-
tional burden and making it straightforward to imple-ment in practice.
The functionality of our FES gait assistive system
was tested in a preliminary study involving sevenhealthy participants. The current amplitudes were set
to not exceed the maximal tolerance of the participants
in order to reduce the effect of sensory afferent stimula-tion to gait. The participants were asked to comply
with functional movements induced by FES. None of
the participants reported any discomfort or distur-bances in walking with the stimulation applied. The
results demonstrated that our FES control strategy
provides an accurate timing of muscle activation that issynchronised with the required voluntary movements.This can be seen in the universal positive results in gait
parameters across the participant group which would
not be expected when there is a mismatch between vol-
untary and stimulated muscle activity.
The performance of the system regarding ankle
movement shows the same orthotic effect for drop foot
correction and forward propulsion to patients with gaitabnormality as described by other clinical research.
37–39
It was also observed that the flexion of the hip, kneeand ankle joints were accelerated by the application ofFES during the swing phase, especially in early swing.
17
Invoking hip flexion in addition to ankle dorsiflexionimproves foot clearance and leg swing. Our multichan-nel FES system shows substantial potential to provide
assistance to functional movement, which may have an
application in gait rehabilitation of patients with neuro-logical injuries or disease, whose walking ability may
be reduced.
Our system requires users still retain some residual
motor function as sensory feedback is the prerequisite
to generate the stimulation sequences and initiate step-
ping. In particular, individuals who suffer an impair-ment of the sensor motor system would benefit from
the system. Such conditions could include stroke, mul-
tiple sclerosis, incomplete spinal cord injuries,Parkinson’s disease and cerebral palsy. Coordination
training assisted by our proposed FES system during
rehabilitation may improve in the coordinated compo-nents of gait.
40The system also has potential to
enhance motor learning and promote CNS plasticity.7
One of the major limitations of FES is that the sti-
mulated muscles tend to fatigue very rapidly. The exact
cause of muscle fatigue is unknown but may be related
to an exhaustion of the contractile mechanism.41In
terms of patients with neuromuscular paralysis, the
problem of fatigue is exacerbated by physiological
changes to the muscle due to disuse.42Studies have
shown that variations in stimulation frequency, pulse
pattern and pulse number have little influence on mus-
cle fatigue.41,42However, Kesar and Binder-Macleod43
suggested that intermittent high-frequency stimulation
produces maximal isometric performance by minimis-
ing muscle fatigue than low-frequency repetitive stimu-lation on healthy and spinal cord injured subjects. In
our study, FES is applied intermittently to muscles in
specific phases of the gait cycle, which may help reducemuscle fatigue. However, the prediction and prevention
of muscle fatigue is not the main concern of this article
as our FES system is an assistive system, where fatigueis less of an issue compared to a full neuroprostheses
aimed at providing complete gait function to the
patient.
The work outlined in this article demonstrated suc-
cessfully that a robotic algorithm can be used to estab-
lish a limit cycle walking in humans and has potentialto support the remaining functions of a damaged ner-
vous system. The results demonstrate the benefits of
human robotic interaction to robotic engineering andassistive technology development.Meng et al. 323

--- Page 10 ---
Declaration of conflicting interests
The author(s) declared no potential conflicts of interest
with respect to the research, authorship and/or publica-tion of this article.
Funding
The author(s) disclosed receipt of the following finan-
cial support for the research, authorship, and/or publi-cation of this article: This work was supported by Lord
Kelvin Smith Scholarship of University of Glasgow.
References
1. Braz GP, Russold M and Davis GM. Functional electri-
cal stimulation control of standing and stepping afterspinal cord injury: a review of technical characteristics.Neuromodulation 2009; 12(3): 180–190.
2. Nega ˚rd NO, Schauer T, Kauert R, et al. An FES-assisted
gait training system for hemiplegic stroke patients basedon inertial sensors. IFAC Proc Vol 2006; 39(18): 315–320.
3. Chia N, Ambrosini E, Baccinelli W, et al. A multi-
channel biomimetic neuroprosthesis to support treadmillgait training in stroke patients. In: Proceedings of the
37th annual international conference of the IEEE engineer-
ing in medicine and biology society (EMBC) , Milano, 25–29
August 2015, pp.7159–7162. New York: IEEE.
4. Seel T, Werner C, Raisch J, et al. Iterative learning con-
trol of a drop foot neuroprosthesis – generating physiolo-gical foot motion in paretic gait by automatic feedbackcontrol. Control Eng Pract 2016; 48: 87–97.
5. Popovic ´DB. Advances in functional electrical stimula-
tion (FES). J Electromyogr Kinesiol 2014; 24(6): 795–802.
6. Schouenborg J, Garwicz M and Danielsen N. Advances
in the use of electrical stimulation for the recovery ofmotor function. Brain Mach Interface 2011; 194: 215.
7. Bogataj U, Gros N, Kljajic M, et al. The rehabilitation
of gait in patients with hemiplegia: a comparison betweenconventional therapy and multichannel functional electri-cal stimulation therapy. Phys Ther 1995; 75(6): 490–502.
8. Pappas IP, Keller T, Mangold S, et al. A reliable
gyroscope-based gait-phase detection sensor embeddedin a shoe insole. IEEE Sens J 2004; 4(2): 268–274.
9. Liberson WT, Holmquest HJ, Scot D, et al. Functional
electrotherapy: stimulation of the peroneal nerve syn-
chronized with the swing phase of the gait of hemiplegic
patients. Arch Phys Med Rehabil 1961; 42: 101–105.
10. Klose KJ, Jacobs PL, Broton JG, et al. Evaluation of a
training program for persons with sci paraplegia usingthe parastep /C2101 ambulation system: part 1. Ambulation
performance and anthropometric measures. Arch Phys
Med Rehabil 1997; 78(8): 789–793.
11. Popovic ´D. Principles of command and control for neuro-
prostheses. Implant Neurop Restor Funct 2015; 45–58.
12. Mulder A, Veltink P, Boom H, et al. Low-level finite state
control of knee joint in paraplegic standing. J Biomed
Eng1992; 14(1): 3–8.
13. Sweeney P, Lyons G and Veltink P. Finite state control
of functional electrical stimulation for the rehabilitationof gait. Med Biol Eng Comput 2000; 38(2): 121–126.
14. Andrews B, Baxendale R, Barnett R, et al. Hybrid FES
orthosis incorporating closed loop control and sensoryfeedback. J Biomed Eng 1988; 10(2): 189–195.15. Bajd T, Kralj A and S ˇtefanc ˇicˇM. Use of functional elec-
trical stimulation in the lower extremities of incompletespinal cord injured patients. Artif Organs 1999; 23(5):
403–409.
16. Bajd T, Kralj A, Turk R, et al. The use of a four-channel
electrical stimulator as an ambulatory aid for paraplegicpatients. Phys Ther 1983; 63(7): 1116–1120.
17. Ladouceur M and Barbeau H. Functional electrical
stimulation-assisted walking for persons with incompletespinal injuries: changes in the kinematics and physiologi-
cal cost of overground walking. Scand J Rehabil Med
2000; 32(2): 72–79.
18. Williamson R and Andrews BJ. Gait event detection for
FES using accelerometers and supervised machine learn-ing.IEEE Trans Rehabil Eng 2000; 8(3): 312–319.
19. Kojovic ´J, Djuric ´-Jovic ˇ
ic´M, Dos ˇen S, et al. Sensor-driven
four-channel stimulation of paretic leg: functional electri-
cal walking therapy. J Neurosci Methods 2009; 181(1):
100–105.
20. Sepulveda F, Granat MH and Cliquet A. Two artificial
neural systems for generation of gait swing by means ofneuromuscular electrical stimulation. Med Eng Phys
1997; 19(1): 21–28.
21. Johnson LA and Fuglevand AJ. Mimicking muscle activ-
ity with electrical stimulation. J Neural Eng 2011; 8(1):
016009.
22. Kostov A, Andrews BJ, Popovic ´DB, et al. Machine
learning in control of functional electrical stimulationsystems for locomotion. IEEE Trans Biomed Eng 1995;
42(6): 541–551.
23. Geng T, Porr B and Florentin W. A reflexive neural net-
work for dynamic biped walking control. Neural Comput
2006; 18(5): 1156–1196.
24. Manoonpong P, Geng T, Kulvicius T, et al. Adaptive,
fast walking in a biped robot under neuronal control andlearning. PLoS Comput Biol 2007; 3(7): 1305–1320.
25. Macleod CA, Meng L, Conway BA, et al. Reflex control
of robotic gait using human walking data. PLoS ONE
2014; 9(10): e109959.
26. Esfandyari J, Nuccio RD and Xu G. Solutions for mems
sensor fusion, 2011, http://uk.mouser.com/applications/sensor_solutions_mems/
27. Pappas IP, Popovic MR, Keller T, et al. A reliable gait
phase detection system. IEEE Trans Neural Syst Rehabil
Eng2001; 9(2): 113–125.
28. Alton F, Baldey L, Caplan S, et al. A kinematic compari-
son of overground and treadmill walking. Clin Biomech
1998; 13(6): 434–440.
29. Dietz V. Human neuronal control of automatic func-
tional movements: interaction between central programs
and afferent input. Physiol Rev 1992; 72(1): 33–69.
30. Nielsen JB. Motoneuronal drive during human walking.
Brain Res Rev 2002; 40(1): 192–201.
31. Braz GP, Russold MF, Fornusek C, et al. A novel motion
sensor-driven control system for FES-assisted walkingafter spinal cord injury: a pilot study. Med Eng Phys
2016; 38: 1223–1231.
32. Lynch CL and Popovic MR. A comparison of closed-
loop control algorithms for regulating electrically stimu-lated knee movements in individuals with spinal cordinjury. IEEE Trans Neural Syst Rehabil Eng 2012; 20(4):
539–548.
33. Barrett RS, Besier TF and Lloyd DG. Individual muscle
contributions to the swing phase of gait: an EMG-based324 Proc IMechE Part H: J Engineering in Medicine 231(4)

--- Page 11 ---
forward dynamics modelling approach. Simul Model
Pract Theory 2007; 15(9): 1146–1155.
34. Hernndez A, Lenz A and Thelen D. Electrical stimulation
of the rectus femoris during pre-swing diminishes hip andknee flexion during the swing phase of normal gait. IEEE
Trans Neural Syst Rehabil Eng 2010; 18(5): 523–530.
35. Ambrosini E, Ferrante S, Pedrocchi A, et al. Cycling
induced by electrical stimulation improves motor recov-ery in postacute hemiparetic patients: a randomized con-trolled trial. Stroke 2011; 42(4): 1068–1073.
36. Ferrante S, Ambrosini E, Ravelli P, et al. A biofeedback
cycling training to improve locomotion: a case seriesstudy based on gait pattern classification of 153 chronicstroke patients. J Neuroeng Rehabil 2011; 8: 47.
37. Kottink A, Oostendorp L, Buurke J, et al. The orthotic
effect of functional electrical stimulation on the improve-ment of walking in stroke patients with a dropped foot: a
systematic review. Artif Organs 2004; 28(6): 577–586.
38. Kesar TM, Perumal R, Reisman DS, et al. Functional
electrical stimulation of ankle plantarflexor and dorsi-flexor muscles: effects on poststroke gait. Stroke 2009;
40(12): 3821–3827.39. Lyons GM, Sinkjær T, Burridge JH, et al. A review of
portable FES-based neural orthoses for the correction of
drop foot. IEEE Trans Neural Syst Rehabil Eng 2002;
10(4): 260–279.
40. Daly JJ, Zimbelman J, Roenigk KL, et al. Recovery of
coordinated gait: randomized controlled stroke trial of
functional electrical stimulation (FES) versus no FES,
with weight-supported treadmill and over-ground train-ing.Neurorehabil Neural Repair 2011; 25(7): 588–596.
41. Graham GM, Thrasher TA and Popovic MR. The effect
of random modulation of functional electrical stimulation
parameters on muscle fatigue. IEEE Trans Neural Syst
Rehabil Eng 2006; 14(1): 38–45.
42. Thomas CK, Griffin L, Godfrey S, et al. Fatigue of paral-
yzed and control thenar muscles induced by variable or
constant frequency stimulation. J Neurophysiol 2003;
89(4): 2055–2064.
43. Kesar T and Binder-Macleod S. Effect of frequency and
pulse duration on human muscle fatigue during repeti-
tive electrical stimulation. Exp Physiol 2006; 91(6):
967–976.Meng et al. 325
