--- Page 1 ---
Paper ID #17726
Teaching Finite State Machines (FSMs) as Part of a Programmable Logic
Control (PLC) Course
Dr. Curtis Cohenour Ph.D., P.E. P.E., Ohio University
Dr. Cohenour is an Assistant Professor in the Ohio University Engineering Technology and Management
Department, in Athens, Ohio. He received a Bachelor of Science degree from West Virginia Institute of
Technology in 1980, a Master of Science degree from Ohio University in 1988, and a Ph. D. in Electrical
Engineering from Ohio University in 2009. He is a registered professional engineer in West Virginia, and
Ohio.
Dr. Cohenour has worked in Industry as an electrical engineer and project manager. He joined Ohio
University in 2002 as a research engineer working for the Ohio University Avionics Engineering Cen-
ter. He has worked on projects covering a wide variety of avionics and navigation systems such as, the
Instrument Landing System (ILS), Microwave Landing System (MLS), Distance Measuring Equipment
(DME), LAAS, WAAS, and GPS.
His recent work has included research with the Air Force Research Laboratory in Dayton, Ohio, aimed at
understanding and correcting image geo-registration errors from a number of airborne platforms.
cAmerican Society for Engineering Education, 2017

--- Page 2 ---
Teaching Finite State Machines (FSMs) as Part of a Programmable Logic Control (PLC) Course 
Abstract: 
Industrial control courses in Electrical and Comput er Engineering (ECE) include programming of 
Programmable Logic Controllers (PLCs). Text books a re available to support these courses but few 
provide any content on Finite State Machines (FSMs) . This is unfortunate because a great deal of PLC 
applications in industry involve sequence logic whi ch lends itself to the FSM. 
A FSM consists of a defined (finite) number of stat es that a system can be in, and well defined rules for 
how the system moves from one state to the next. Th e FSM can perform entry chores, exit chores, and 
state tasks.  Inputs and calculations made within t he state define the movement from state to state. T he 
action that results from an input may depend on the  current state. A PLC is a computer that solves rel ay 
logic also referred to as ladder logic. PLCs are ty pically connected to limit switches and solenoid va lves 
and provide low level control functions. Supervisor  computer systems may also direct the action of a 
PLC. 
The course content described in this paper offers t he author’s industry tested implementation of the 
FSM for PLC implementation. The FSM connects the PL C input devices to the PLC output devices in a 
straight forward manner that makes the system easie r to understand for engineers and maintenance 
personnel.  
Students learn not just how to program a PLC, but h ow to create ladder logic that provides a reliable and 
maintainable PLC solution. PLCs are ubiquitous in i ndustry and students with experience and ability ar e 
in high demand. 
 
Motivation: 
Electrical Engineering (EE) and Engineering Managem ent and Technology (ETM) students can increase 
their employability with Programmable Logic Control ler (PLC) skills.  PLC positions exist in supervisi on, 
maintenance, operations, and sales.  Supervisory po sitons can be in maintenance or operations.  These 
may include supervisory responsibility over process es or personnel involved production or maintenance.   
Maintenance positions include troubleshooting PLC s ystems and maintaining PLCs and Input Output (IO) 
devices.  Operations may include using PLC controll ed equipment in production.  Sales may include the 
sale of PLC controlled equipment, or the sale of PL C processors, IO cards, and accessories. 
 
To meet these needs an undergraduate senior electiv e in PLCs is offered.  The course has long been 
offered without any specific training in sequences.   In the fall of 2015 the course was modified to in clude 
Finite State Machines (FSMs).  With this change stu dents are now trained to recognize the difference 
between combinational logic and state logic.  Combi national logic is logic that is derived exclusively  from 
current inputs and does not depend on previous inpu ts.  State logic includes memory of previous events  
specifically embodied in the “states”. 
 
Additional learning outcomes for the modified cours e are: 
1.  Recognize the difference between combinational and state logic 
2.  Recognize a sequence 
3.  Create a state diagram 
4.  Implement an FSM in Ladder Logic  

--- Page 3 ---
5.  Create outputs from FSM states 
6.  Test and debug an FSM on a laboratory system 
 
These learning outcomes are assessed via assignment s, exams, and laboratory exercises. 
 
Background: 
Ladder Logic (LL) or Ladder diagram (LD) is one of five programming languages defined in IEC 61131-3 
[1].  The defining feature of IEC 61131-3 is its cy clic execution model.  In addition the IEC 61499 [2 ] 
provides an event driven execution model.  These st andards and conversion to IEC 61499 are described 
in [3] [4]. 
 
Combinational logic, also known as time-independent  logic, is PLC logic that depends only on the curre nt 
inputs.  Because the ladder logic is solved cyclica lly, per IEC 61131-3, combinational logic can be de fined 
as logic that depends only on logic that is solved earlier in the cycle.  If the logic depends on info rmation 
from a previous cycle (memory), it is state logic.  Memory from previous states could be numeric, but for 
the purposes of this paper, a state is defined as a ny coil where the value from a previous scan is use d in 
the current scan. 
 
Our focus here is on the implementation of the FSM in LL.  Alternatives exist such as the Sequential 
Function Chart (SFC), also contained in IEC 61131-3  [1].  The SFC is not LL and may be unfamiliar to 
maintenance personnel in some organization.  In add ition, there are sequencers and drum controllers 
available in some PLCs, but again these may not be suitable for some organizations.   
 
A review of undergraduate level PLC text books was conducted to determine if there were any texts that  
dealt with FSMs in PLCs. 
 
The closest match is found in [3], were sequential applications are addressed using latching relays in  
chapter 6, this is repeated using Allen-Bradley PLC s in chapter 6 of [4].  SFC programming and sequenc e 
logic using control relays is discussed in [6].  Se quential Function Chart programming is discussed in  [8].  
The Allen Bradley “Sequencer” instruction is discus sed in [8].  There is no mention of sequences in [5 ].  
The text used at our institution is [9].  In this t ext SFCs are mentioned in passing.  Short sequences  using 
control relays are covered with no overt explanatio n that the control relays define states, or that th ere is 
a sequence of events.   
 
FSM Implementation: 
PLC LL programs are often filled with state machine s.  Every seal in circuit is a two state FSM.  What  is 
required of the student is to recognize the differe nce between combinational logic, and state logic, a nd 
to perform the implementation accordingly.  
 
Combinational logic is the direct assignment of an output or internal coil based on inputs with no 
memory.  The inputs may be connected to real world devices such as limit switches and push buttons or 
internal coils.  The outputs may be real world outp uts or internal coils.  As an example assume that t here 
are two pushbuttons and a limit switch that control  a solenoid valve.  There are three inputs that can  be 
on or off for a total of eight combinations.  Of th e eight combinations some of these combinations tur n 

--- Page 4 ---
the solenoid valve on and some turn it off.  In com binational logic three binary inputs yield 8 possib ilities 
which are assigned to the output.  The previous val ues of the inputs or the outputs are not considered . 
 
State logic is any logic that is dependent on previ ous events.  The most common example is a seal in 
circuit.  Figure 1  shows a combinational circuit i n Rung 1 and a two state FSM in Rung two.  In rung one 
there are three inputs and one output.  The state o f the output is dependent only on the state of the 
three inputs.  In Rung two there are only two input s and one output.  The output Y008 is used in 
conjunction with the two inputs X008 and X009 to de termine the output.  The output Y008 depends not 
only on the inputs but also on the previous value o f the output. Y008 is a state. 
 
  
Figure 1Two similar motor start circuits implemente d in PLC logic.  Rung one (top) is combinational lo gic.  Rung two (bottom) is 
a two state FSM. Note that in rung 2 the output Y00 8 is dependent on the previous value, or state of Y 008. 
 
The motor start circuit in Rung one is preferred be cause if the motor quits for any reason, the seal X 003 
will be lost, and the motor will not restart.  This  is a basic safety feature of the circuit.  The cir cuit in 
Rung one is also preferred because it is combinatio nal.   
 
Rung two is a state machine with two states.  The t wo states are on and off based on the condition of 
Y008.  The PLC logic of Rung two might be used in a  situation where an unplanned start would not 
create a safety or process risk, or where an auxili ary contact for the motor is unavailable. 
 
An FSM Example 
Consider the box fill operation, shown in Figure 2.  Boxes move along the conveyor to a fill station wh ere 
they stop and are filled.  After the box is filled,  the conveyor is started to remove the full box and  bring 
an empty box to the fill positon.  There is a level  switch to detect the full condition, and a proximi ty to 
indicate that the box is in position.  The system c an be in auto or standby.  If the system is in auto  the 
conveyor runs until a box is detected by the proxim ity switch.  When the box is detected the conveyor 
stops, the fill valve is energized and material flo ws from the hopper into the box.  The box full cond ition 
is indicated by the level switch.  When the box is full, the fill valve is closed and the conveyor sta rts and 


--- Page 5 ---
runs until the box is clears the proximity switch.  The conveyor continues to run until an empty box i s 
detected by the proximity.  The cycle repeats as lo ng as the system is in auto. 
 
 
Figure 2 A box fill operation. 
 
A state machine diagram is given in Figure 3.  Ther e are three states.  The author’s practice is to nu mber 
the states by tens to allow for modifications.  In state 10 the conveyor is running and we are looking  for 
an empty box as indicated by the proximity switch.  In state 20 the box is filled until the level swit ch is 
made.  In state 30 the conveyor runs until the prox imity switch clears indicating the full box is gone .  The 
transition from standby is made to state 30 so that  if there is a box on the conveyor it is removed be fore 
the fill operation begins.   
 


--- Page 6 ---
 
Figure 3 A state diagram for a three state FSM for a box fill operation 
 
The system can be in auto or standby, and for safet y includes a Normally Open (NO) contact from an 
external estop relay.  The auto standby circuit is operated by an NO Pushbutton (PB) for auto start, a nd a 
Normally Closed (NC) PB for stop.  This two state a uto/standby FSM is shown in rung one of Figure 4.  
Note that rung one is a two state FSM and rungs two  through four are a separate three state FSM.  The 
outputs on rungs five and six are combinational log ic.   
 
Coil C101 is a state because it is dependent on the  previous value of C101, C102, and C103.  Coil C102  is 
a state because it depends on the previous scan val ue of C102, and C103.  In Rung four the new values 
from the current scan are available for C101, and C 102, but the previous scan value for C103 is used 
making C103 a state. 
 
One might argue that because coils C101, C102, and C103 are states that the outputs Y001, and Y002 are  
also states.  This is not the case.  The outputs ar e dependent on the values of the state coils comput ed 
on the current cycle, not on the previous cycle.  T hus the outputs are combinational, not states.   
 
 
 


--- Page 7 ---
 
 
Figure 4 A three state FSM controls a box fill oper ation. 


--- Page 8 ---
Rung two is the load box state, state 10.  From Fig ure 3 we see that we enter state 10 from state 30, and 
we exit to state 20.  From the description we know that in state 30 the conveyor runs until the box 
clears.  Thus in rung two we have a permissive, aut o C100, followed by the from-state C103 and the 
entry condition.  State 10 is sealed in by C101.  T he load state exits when the fill state starts due to the 
NC contact from C102. 
 
Each rung of the FSM consists of a permissive, an e ntry condition, a seal in, and an exit condition.  The 
entry condition normally consists of a from-state a nd some additional entry logic.  The logic for a ge neric 
state can be given in English as: If the permissive , and the entry condition or the seal, and it is no t the 
exit condition turn the state on.   
 
There may be more than one path to enter a state.  If this is the case the entry conditions are ORed b y 
placing them in parallel paths.  This can be seen i n the generic state shown in Figure 5. 
 
 
Figure 5 PLC Ladder Logic for a generic state 
 
The generic state has five parts.  The permissive i ncludes anything that is required for the FSM to be  
operational.  In the example above it is just the a uto coil which contains the estop.  In practice one  
might include both auto and the estop in the permis sive as a reminder that the estop will stop the 
sequence.  The estop might also be included in the outputs even though it is redundant as a reminder 
that the safety circuit is active. 
The entry conditions are placed in parallel paths a s shown in Figure 5.  Each entry condition has a fr om-
state, and some entry logic.  Each entry condition comes from an arrow pointing into the state in the 
state diagram, see Figure 3.  There is one parallel  row for each entry into the state.  The entry cond itions 
are sealed by the state coil.   


--- Page 9 ---
The state is exited when a new state is activated.  A NC contact for each exit state is placed in seri es with 
the permissive and the seal in.  There is one NC ex it contact for each outgoing arrow in the state 
diagram.   
An FSM can have entry chores, exit chores, state ch ores, etc.  In Figure 4 the state chores are the 
outputs Y001, and Y002.  There are no entry or exit  chores but if there were they could be activated 
using transitional contacts.  The generic form of F igure 5 may not cover every aspects of a traditiona l 
FSM but it does cover all of the items necessary fo r a PLC sequence. 
A complete description of states 20, 30, and the ou tputs in Figure 4 follows.  State 20 is the box fil l state.  
If the box is loading and the proximity switch is a ctivated the state 20 coil, C102 energizes.  This d rops 
out the C101 coil, and C102 seals in the fill state .  The fill state is complete when state 30 is ener gized. 
In state 30 there are two entry conditions.  The fi rst condition has no from-state, but it does have e ntry 
logic.  If the system is in auto and there is no ac tive state coil C103 is energized, and seals in.  T hus on 
the transition to auto the conveyor starts and runs  until the proximity clears.  The second path into state 
30 is from-state 20.  When in state 20 and the leve l switch activates the box is full and the FSM move s to 
state 30.  The exit condition for state 30 is state  20. 
Finally the outputs Y001 conveyor run in auto, and Y002 box fill are functions of the states.  The 
conveyor runs in state 10 load box, and state 30 re move box.  The box fill output Y002 is energized wh en 
in state 20.  The logic for the outputs is combinat ional. 
The logic of Figure 4 represents a sub-process.  A typical PLC application might consists of dozens of  
small sub-processes like this.  When combined they can control a complete process or multiple process.   
Each sub-process consists of three components, entr y logic which is combinational, the FSM, and the 
output logic which is also combinational.  This for mat promotes robust design, programming, and 
maintenance of the PLC system. 
For a sub-process the entry logic might consist of combinations of permissive, input devices, and 
contacts from other sub-processes.  The FSM contain s the state logic.  The output logic is combination al 
and generates internal coils which go to other sub- processes, and external coils which go to solenoid 
valves, motor starters, and other external devices.  
Results  
The PLC class consists of lecture and laboratory.  The lecture portion of the class covers the 
fundamentals of PLCs including hardware, logic, num ber systems, math functions, timers, and counters.  
The laboratory portion allows the student use these  items on a PLC trainer.  There are only two lab 
exercises that deal specifically with FSM.  The fir st is the box fill operation described above and th e 
second is the final project. 
 
The PLC class includes a final project using a Bytr onic Fluid Process Rig (FPR) shown in Figure 6.  St udents 
are given a process description and an IO list and directed to program the system using a Click PLC.  
Classes prior to spring semester 2015 were given no  specific instruction in combinational vs. state lo gic. 
 
Students in the spring 2015 class were given the ad ditional material contained above.   The results we re 
compared to see if the FSM improved the readability , program length, and reliability of the code. 

--- Page 10 ---
 
Students with the FSM training were able to disting uish between combinational and state logic.  Their 
ladder logic consisted of combinational logic in th e rungs preceding the FSM, and combinational after 
the FSM to combine the automatic and manual operati on of the process.  The students generated a 
state diagram and programmed the FSM in the manner described in this paper. 
 
Figure 6 Bytronic "Fluid Process Rig" used as a fin al project for the PLC class. 
 
The process in Figure 6 is a simple 3 state FSM.  S tate 10 fills the Process tank.  State 20 heats the  fluid. 
State 30 empties the tank.  There is also a cooling  fan, pump, mixer, and few solenoid valves. 
 
Students with the FSM training were able to quickly  develop the necessary state logic to control the 
system.  Most students had five states including th e 3 above for the FSM and one additional state each  
for the mixer, and the cooling fan.  The average pr ogram length was 20 rungs.  Lab time for students t o 
compete the project was two to four hours.   
 
Students prior to spring 2015 used a variety of met hods to solve this problem including drum controlle rs 
and control relays.  The programs were longer 25 to  30 rungs, less organized, harder to understand 
(subjectively).  In addition, the students took 4 t o 8 hours of lab time to complete the lab and 
experienced higher levels of frustration.   
 


--- Page 11 ---
Not every student works with PLCs after graduation but for those who do understanding the difference 
between combinational logic and state logic increas es their productivity.  Generating well thought out  
and implemented PLC code improves operation, mainte nance and safety. 
 
 
 
Bibliography 
 
[1]  International Electrotec hnical Commission, "Programmable controllers - Part 3: Programming 
languages," International Electrotechnical Commissi on, 2013. 
[2]  International Electrotechnical Commission, "Functio n Blocks, International Standard IEC 61499,," 
International Electrotechnical Commission, 2012. 
[3]  W. Dai and V. Vyatkin, "Redesign Distributed PLC Co ntrol Systems Using IEC 61499 Function 
Blocks," IEEE Transactions on Automation Science and Enginee ring, vol. 9, no. 2, pp. 390- 401, 2012. 
[4]  W. Dai and V. Vyat kin, "Redesign Distributed IEC 61131 -3 PLC System in IEC 61499 Function 
Blocks," in 010 IEEE 15th Conference on Emerging Technologies &  Factory Automation (ETFA 2010) 
, Bilbao, Spain, 2010.  
[5]  K. T. Erickson, Programmable Logic Controllers: An Emphasis  on Design and Application Second 
Edition, Rolla, MO: Dogwood Valley Press, LLC, 2011 .  
[6]  K. T. Erickson, Allen -Bradley PLCs: An Emphasis on Design and Application , Rolla, MO: Dogwood 
Valley Press, LLC, 2013.  
[7]  G. A. Mazure and W. J. Weindorf, Int roduction to Programmable Logic Controllers, Second  Edition, 
Orland Park: American Technical Publishers, 2011.  
[8]  L. A. Bryan and E. A. Bryan, Programmable Controlle rs Theory and Implementaion, Second Edition, 
Marietta: American Technical Publishers, 1988.  
[9]  J. A. REhg and G. J. Sartori, Programmable Logic Co ntrollers, Second Edition, Upper Saddle River: 
Pearson Education, Inc, 2009.  
[10] M. Rabiee, Programmable Logic Controllers, Tinley P ark: Goodheat -Willcox Company, Inc., 2013.  
[11] F. D. Petruzella, Programmable Logic Controllers, F ourth Edition, New York: McGraw -Hill, 2005.  
 
 
 
