--- Page 1 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
131 
 
Upgrading  of Alum Preparation and Dosing Unit for Shar q Dijla Water 
Treatment Plant by Using Programmable Logic Controller  System  
 
 
 
 
 
 
ABSTRACT  
One of the important units in Sharq Dijla Water Treatment Plant (WTP) first and second 
extensions are the alum solution preparation and dosing unit. The exi sting operation of this unit 
accomplished manually starting from unloading the powder alum in the preparation basin and 
ending by controlling the alum dosage addition through the dosing pumps  to the flash mix 
chamber s. Because of the modern trend of monitoring and control  the automati c operation of WTPs  
due to the great benefits that could be gain  from  optimum equipment  operation , reducing the 
operating costs  and human errors . This study deals with how to transform the conventional operation 
to an automatic monitoring and control ling system depending on a Programmable Logic Controller 
(PLC) and on line sensors for alum preparation and dosing unit in Sharq Dijla WTP.  PLC system 
will receive , analyze  transmitting data, compare them with preset points then automatically  orders  
the operational equipment  (such as pumps, valves , and mixers) in a way that guarantee s the safe and 
appropriate operation of the unit. As a result of Process and Instrumentation Diagrams (PID) that 
were  prepared in this study, th ese units  can be fully operatin g and manage by using Supervisory 
Control and Data Acquisition (SCADA) system.  
Key Words: water treatment plant, alum-dosing unit, operation, SCADA, PLC, PID    
 
 تطوير وحذة إضافت جرعت الشب لمشروع ماء شرق دجلت باستخذام منظومت السيطرة المنطقيت PLC 
 
 
 
 
 
الخالصت 
تؼذ ٔحذة تحضٍش ٔأضافت انشب يٍ انٕحذاث انًًٓت فً يششٔع ياء ششق دخهت بتٕسؼٍّ األٔل ٔانثاًَ. حٍث تتى أداسة 
ػًهٍاث تحضٍش ٔأضافت انشب فً  احٕاض انتحضٍش بصٕسِ ٌذٌٔت بذءا   يٍ أضافت يسحٕق انشب ٔاَتٓاء   بؼًهٍت تؼذٌم خشع انشب 
انًضافت ػٍ طشٌق يضخاث اضافت خشع انشب انى أحٕاض انًضج انسشٌغ. ٔبانُظش نهتٕخّ انحذٌث فً انسٍطشة ٔانًشاقبت 
االٔتٕياتٍكٍت نًشاسٌغ انًاء نًا ٌٕفشِ يٍ يُافغ يتؼذدة سٕاء فً انتشغٍم االيثم نهًؼذاث، ٔتقهٍم كهف انتشغٍم ٔ األخطاء انبششٌت. 
فٓزِ انذساست تؼُى بتحٌٕم َظاو انتشغٍم انتقهٍذي نٕحذة تحضٍش ٔاضافت انشب نهًششٔع انى يُظٕيت سٍطشة ٔيشاقبت أٔتٕياتٍكٍت 
اػتًادا ػهى خٓاص سٍطشة يبشيح (PLC )ٔيتحسساث. حٍث تقٕو ْزِ انًُظٕيت باستالو ٔتحهٍم انبٍاَاث انًُقٕنت ٔيقاسَتٓا بؼذد 
يٍ انقٍى يسبقت انضبظ ٔ تٕخٍّ االٔايش نهًؼذاث انتشغٍم (يثم انًضخاث ٔانصًًاث ٔاخٓضة انًضج) بًا ٌضًٍ انتشغٍم اال يثم 
ٔاأليٍ نٓزِ انٕحذة.  كُتٍدت نًخططاث أخٓضة انؼًهٍاث PID  انًؼذة فً ْزِ انذساست، ًٌكٍ نٓزِ انٕحذاث اٌ تشغم ٔتذاس بٕاسطت
يُظٕيت انتحكى االششافً ٔاستحصال انبٍاَاث SCADA. 
  
Aumar Al -Nakeeb  
Lecturer Doctor  
Building & Construction Eng. Dep.  
University of Technology  
E-mail: 40023@Uotechnology.edu.iq  
Dr. Adnan A.  Al-Samawi  
Emirates Professor Doctor  
Building & Construction Eng. Dep.  
University of Technology  
E-mail: adnanalsamawi@yahoo.com  
Huda A. Al -Saffar  
Engineer  
NB-Consultancy Company  
E-mail: huda.alsaffar@gmail.com  
عمر نجذث النقيب  
يذسط دكتٕر  
قسى ُْذست انبُاء ٔاالَشاءاث  
اندايؼت انتكُٕنٕخٍت  
عذنان عباس السماوي  
أستار يتًشط دكتٕس  
قسى ُْذست انبُاء ٔاالَشاءاث  
اندايؼت انتكُٕنٕخٍت  
هذى عذنان الصفار  
يُٓذست  
ششكت NB االستشاسٌت 

--- Page 2 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
132 
 
1. INTRODUCTION  
Many Water Treatment Plants (WTP) in Baghdad city have  problems coming from  the poor 
quality of raw water and higher  concerns of finished water quality. Many solutions  can be appl ied to 
the existing WTP s to improve their performance and efficiency. One of the m can be accomplished 
through automating them.  
An automated process control system as stated by the website of (Opus International 
Consultants)  will allow treatment plants to be eith er unmanned or manned for only part of a working 
day. They utilize on -line instrumentation and controllers to continuously monitor and control the 
quantity or quality of the process inputs and outputs. Continuous control using sensitive and accurate 
instru ments that supply data to well -programmed controllers should provide a steadier and more 
consistent product from the various stages of the treatment plant that could be achieve d with manual 
control .  
As a result of progression in plants operation and water quality monitoring technology, the use of 
instrumentation and automatic control systems are increas ed in the last decays . This trend is not 
surprising  because the proper use of these systems can reduce labors; chemicals  used;  and improve the 
treatmen t process efficiency, reliability, data acquisition , and recording , Syed, 1999 . 
The a im of this study is to upgrade  the alum preparation and dosing unit in Sharq Dijla WTP to 
automation operation and control to gain the advantages mentioned in many studies such as Er. 
Ravinder , et al., 2016,  Sadegh Vosough, et al., 2011,  Gergely EI, et al.,  2009, and Nikolić ., et al., 
2008 . 
 
2. ANALYSIS OF AN AUTOMATION PROCESS CONTROL SYSTEM  
2.1 SCADA  System   
SCADA (Supervisory Control and Data Acquisition ) system is an extremely important 
application of computer technology that has created huge gains in productivity and efficien cy in the 
processing industries.  Where SCADA system is an assemblage of computer and comm unications 
equipment designed to work together for the purpose s of controlling a commercial proc ess, like 
treatment processes of water and wastewater. Besides control, SCADA systems also perform 
monitoring, data logging, alarming and diagnostic functions, so that large complicated process systems 
can be operat ing in a safe manner and maintai ned by a relatively small staff , Stephan, 2007 .  
The SCADA automation system includes always several functions, e.g., signal sensing, control, 
human -machine  interface, management , and networking , Munro, 2008, and Gergely , et al., 2009 . 
 SCADA System’s compon ents comprised of one or more central processing units, like the PLCs 
devices, RTU’s (Radio Telemetry or Remote Terminal Units), Input / Output  (I/O) Subsystems, Video 
monitors, field sensors, control devices. Also, they include lots of software that drives the I/O, runs the 
control algorithms, generates control outputs, displays graphics and monitored values, senses alarm 
statuses, and stores the moni tored points in a series of data files that can be archived and recalled at a 
later time for analysis or process verification , Stephan, 2007 . 
 
2.2 I/O Subsystems   
Any type  of SCADA systems, whether it is  laboratory -sized, planet-sized  or, a countywide  
distributed system, is going to consist of measurement points or variables that need to be monitor ed. 
The measurements will be made using electronic sensors and instrumentation, (pressure, temperature, 
flow, position, etc) and will be brought  into the SCA DA system through the Input / Output  (I/O) 
subsystem. The input side  is comprised of; Analog Inputs  (AIs), which accept a continuous input of an 

--- Page 3 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
133 
 
analog signal, (usually 4 to 20 mA, 0 to 5 VDC, or 0 to 10 VDC) from a t ransmitter; and Discrete 
Inputs  (DIs), which typically accept an on or off signal from a switch or contact closure , Warnock, 
1998 .  
On the output side, there are Analog Output modules  (AO), which send a continuous signal to 
modulating control elements, like control valves and motor speed co ntrollers; and Discrete Outputs  
(DO), which send signals to start and stop motors and open and close block valves. The I/O modules 
may be “local” or close -coupled to the CPU (in the same rack or cabinet) for a small system, or the I/O 
may be “remote”, i.e. , distributed out in the field with electrical cabling. In some cases, radio modems 
used to connect the I/O to the CPU wirelessly , Stephan, 2007 .  
 
2.3 Programmable Logic Controller  (PLC)  
A programmable logic controller (PLC) can be define d as a digital computer used for automation 
of industrial processes, such as control machinery on factory assembly lines , Warnock, 1998 . 
The PLC is a microprocessor based device with either modular or integral I/O circuitry that 
monitors the status of the f ield connected "sensor" inputs and controls the attached output "actuators" 
(motor starters, solenoids, pilot lights/displays, speed drives, valves, etc.) according to a user -created, 
logic program stored in the microprocessor's battery -backed RAM memory , Charles, 1999 .   
PLCs were originally developed in the late 1960s for factory application to replace relay logic , 
where older automated systems would use hundreds or thousands of relays, while a single PLC can be 
programmed as a replacement , Charles, 1999 .   
PLCs are evolving into very capable and cost-effective  process controllers and are rapidly 
becoming very popular for nearly all process control applications, including serving as RTU’s for 
SCADA systems , Stephan, 2007 . 
 
3. THE STUDY AREA  
Sharq Dijla W TP is a one of Baghdad city WTP  located in the north of Al -Adamiya district on 
the east bank of Tigress River, which suppl ies potable water to Al -Rusafa area. It consist s of two  
stages:  
 
3.1 First Stage  
Execution  since 1978 produce s effluent treated water in design capacity of  (125 MGD)  about 
(473,126 m3/day)  that contributed with other existing WTPs  to cover water demand until 2000. It 
consist s of conventional surface water treatment units for  the physiochemical  process as (intake and 
low lift pumping station, coagulation and flocculation, sedimentation, filtration by gravity rapid sand 
filters, post chlorination, storage in  the ground  storage tank, and high lift pumping station).  
There were  three preparation ba sins used for mixing clear water with the powder alum to produce 
an alum solution through compressed air generated by two air blowers ( one duty and the other  
standby). The solution pumped toward the distribution basin  and dispersed  into by nozzles in order  to 
be mix ed hydraulically with influent  raw water.  All these process es were operating and control led 
manually as schemat ically illustrated in Fig. 1. 
 
3.2 Second Stage  
Because of lag of time to execute  the biggest WTP “Al -Rusafa  WTP” which has been planned to 
operate in 2000 to supply about (240 MGD), the second stage have been accomplished in 2007 to 
supply more than (50 MGD) and recover the lag of potable water demand. It consist s of the same of the 

--- Page 4 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
134 
 
stage one conventional proce ss unless using of pressured filters, and supply its effluent treated water to 
the same existing ground storage tank.  
 In the chemical building, the alum powder added first to the two preparation basins,  mixing with 
clear water to prepare  alum solution by a turbine paddle mixer. The primary prepared alum  solution 
discharged to  the alum saturation basins for further pneumatic mixing by air blowers. The solution 
injecting to mix with influent raw water into  the flash  mixing chamber . Same as the first stage, t he 
process operated and control manually as schematically  illustrated in Fig. 2. 
 
4. RESULTS AND DISCUSSION  
Determining the optimal coagulant dosage is vital, as insufficient dosage will result in 
unqualified water quality. Traditi onally, jar tests and operators  own experience have been  used to 
determine the optimum coagulant dosage. However, jar tests are time -consuming and less adaptive to 
changes in raw water quality in real time. When an unusual condition occurs, such as a heavy rain, the 
stormwater  brings high turbidity to the water source, and the treated effluent quality may not satisfy the 
drinking water quality standards,  cause d by the complexity of the conventional operation method 
adjusting wit h time to reach a proper dosage.  Therefo re, it recommended using  online monitoring 
devices with an automatic PLC-based  control system to adjust the alum dosage continuously according 
to the variation in flow rates, turbidities, and allowable alum residual . Addition ally, there will be an 
ability to control the alum preparation and dosing equipment  manually either from the local control 
panel or through the suggested operator monitoring and control device in the Operator WorkStation  
(OWS) in case of maintenance and inspect ion. This has been done by the following  methodology for 
each stage : 
 
4.1 Alum Preparation & Dosing Units  Instrumentation s 
The following devices can be use d to control the alum preparation and dosing manually through 
the OWS,  Local Control Panel  (LCP) when the manual mode is selected or automatically through the 
PLC-CB when the automatic mode is selected.  
 Alum s solution preparation basins  can be suppl ied with unloading silo equipped with motorized 
unloading valve and an electronic weighing system with a digital display. This allows any quantity 
of alum powder to discharge  from the automatically controlled silo to provide  an accurate 
indication of what rem ains inside the silo. Besides, it provides  the ability  to control the alum 
powder discharge through LCP or through OWS.  
 The PLC -CB would provide the ability to control the alum preparation and dosing automatically.  
 An ultrasonic LIT would be used on the al um preparation basins to provide the ability to control the 
solution level automatically by connecting the signal from the LIT with PLC -CB. 
 Density Indicator Transmitter ( DIT) would be use d in the preparation basins to monitor the alum 
solution concentrati on. The s ignal of DIT should be connected  with the PLC -CB to control the 
alum dosing automatically.  
 LCP of water service pumps feeds the preparation basins, and the LCP of air blowers should be 
connect ing to the PLC -CB in order to control their operation a utomatically whe n the automatic 
mode is select . 
 The signal of the Turbidity Indicating Transmitter (T IT) on the low lift pump s wet-well should be 
connect ing to the PLC -CB for the automatic control of the dosing operation.  
 The setpoint  of alum purity should be programm ing within the PLC -CB to automatic compute the 
alum solution corrected dosage depending on the alum purity percent.  

--- Page 5 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
135 
 
 Alum Indicating Transmitter  (ALIT ) of clarified water should be connect ing with PLC -CB to 
reduce automatic ally the alum solution dosage when it receives a signal referring that the aluminum 
concentration exceeds the allowable limit with freezing the dosage modification until the next 
treated batch of flow reaches the ALIT.  
 A manual air direction valves should be replace d with electrical ly actuated valves to provide an 
automatic control discharged  air to alum preparation basin, in which the alum solution preparation 
accrues when the automatic mode operation is selected.  
 Flow Indicating Transmitter  (FIT) signal of the influent raw water flow should be connect ed to the 
PLC-CB to the alum dosing automatically when the raw water flow changes.  
 Since dosing pump  speeds are manually  control,  should replace  them by variable speed pumps that 
are capable to contro l either automatically through PLC -CB or manually, through LCP or through 
the operator control device in the OWS.   
 When selecting  local mode, the service pumps, air blowers , and the powder alu m unloading will be 
accomplish ed manually through the operator by the Local Control Panel s (LCPs) . While in the 
remote mode, the operator by the operator control and monitoring device in the OWS will choose 
whether the preparation and dosing are accom plish ed automatically through the PLC -CB by 
selecting the auto mode or through the operator control and monitoring device in the OWS by 
choosing the Hand mode.  
 
4.2 Automatic ally Operation  
 Before selecting the auto mode, the three preparation basins must be set with priority within the 
PLC-CB. Each basin priority is select ed depending on the alum solution s preparation age. The basin 
with longer alum solution s preparation age is set with the first priority for  feeding dosing pumps.  
Other  basin s with lesser  preparation age are set as second and third priority respectively . In case of 
empty or equal preparation age s of basins , random  priority can be select ed by the operator  or by 
SCADA systems program .   
 After selecting the Auto mode, the PLC -CB detects the alum solution level in the t hree basins to 
start the alum preparation within the empty basins.  
 The alum feeding from the basins would be depending  on the basin priority degree . When the auto 
mode selected, the alum solution feeding will be start ing from the basin that set as  the first priority  
until empty to selecting the second one . In addition , when  preparation basin emptied, the PLC-CB 
sends an order to close its related feeding valve  and shut down  pumps. Then starting to refill by auto 
or manual selecting alum dosing and clear water to prepare  a required  solution for continu ous 
operation. The alum dosage set points have been depending on data analysis received from TIT for 
water quality with the specific time delay.  
 To start the alum preparation, the PLC -CB sends firstly  an ord er to the silo unloading -valve to 
unload the pre -set value of the alum powder. Also, it sends an order to operate the water service 
pumps to fill the tank with specific water level controlled LIT signals.  Then  sends order s to operate 
the air blower and opening the air inlet valves of the basin to start mixing for a preset period.  
 The PLC -CB will use the FIT, DIT, ALIT and TIT signals to calculate the alum required feeding 
rate and modify the dosing pumps speed in order to obtain the required alum dosage . Calculating the 
alum feed ing rate will be according to the following equation (Syed, 1999) : 
 
(1) 

--- Page 6 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
136 
 
      
     
Where:  
Qa = Alum feed rate (L/hr),  
Cr = Alum required dosage (mg/L),  
Q = Raw water flowrate (m3/hr), 
Ρa = Alum concentration in preparation basin (kg/m3), 
P% = Alum purity (%).  
 
 This process proceeds automatically until: 
a) Manual operation sets on the OWS or LCP,  
b) The PLC -CB receive the signal from LIT in-ground  storage tank indicating that is full,  
c) Low turbidity level of raw water indicating by TIT in the low lift pumping wet -well,  
d) No response for low alum powder level alarm on the silo,  
e) Instrumentations damage without alarm response for repair,  
f) Emergency shutdown of WTP.  
Fig. 3 and Fig. 4 reveal the upgrading  schematic control loops  as Process Instrumentation 
Diagrams  (PIDs) for alum preparation and saturation tanks in  stage  one and stage two of Sharq Dijla 
WTP  respectively.  
 
5. CONCLUSIONS   
It is possible to transform the conventional Monitoring and Control  (M&C)  system with an 
advanced automatic M&C  system by using a PLC and a number of the on line sensors . If applying this 
system to the chemical building in the Sharq Dijla WTP, many benefits would be gain ed such as:  
 The strength security through ovation adv ance security features,  
 Reduce chemical usage and optimized operation ,  
 Maximize e nergy saving through integrated,  real-time process and equipment information 
coordinated that interface wide energy management programs , 
 Achieve higher productivity, reducing  operation costs , and better utilization of staff with advance d 
process automation, communication, and information management.  
 
REFERENCES   
 Charles L. Woodruff, 1999, Princeton Indiana Wastewater Treatment Plant Kruger SCADA System 
PLC Operation , http://princeton indiana.com/wastewater/pages/SCADA/scada -plc.html  
 Er. Ravinder Kumar, Sahil Jungral, Tavleen Singh, and Ankit Gupta, 2016, Process Control in 
Effluent Treatment Plant Using Automation, International Journal of Advance d Research  in 
Electrical, Electronics and Instrumentation Engineers, Vol. 5, Issue 5.  
 Gergely EI, Silaghi H, Spoial_ V, Coroiu L, Nagy ZT, 2009, Programmable Logic Controllers. 
Operation, Programming, Applications . University of Oradea Publishing House, p. 265.  
 Munr o K., 2008, SCADA - A critical situation , Network Security. Issue 1: 4 -6. 

--- Page 7 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
137 
 
 Nikolić V., Ćojbašić Ž., Pavlović I., and Ćirić I., 2008, Intelligent Remote Control of Water Supply 
System and Sewage Water Treatment Plant , 31st Scientific Conference with International 
participation HIPNEF , Vrnjačka Banja, Serbia, pp. 455 -460. 
 Opus International Consultants, Unit Standard 17873 – Process Control and Monitoring , 
http://www.opus.co.nz/ . 
 Stephan J. Sosik , 2011,  SCADA Systems in Wastewater Treatment , Process Logic – CH 50 . 
 Sadegh Vosough, and Amir Vosough, 2011, PLC and its Applications , International Journal of 
Multidisciplinary Sciences and Engineering, Vol. 2, No.8 . 
 Syed R. Qasim, 1999, Wastewater Treatment Plants Planning, Design , and operation. Technomic 
Publishing Company, Inc.  
 Warnock  I., 1998,  Programmable Logic Controllers - Operation and application , Prentice Hall, 
Englewood Cliffs, NJ.  
 Vlastimir Nikolić, Žarko Ćojbašić, Ivan Ćirić , and Emina Petrović, 2010, Intelligent Decision 
Making in Wastewater Treatment Plant SCADA system , Automatic Control and Robotics Vol. 9, 
No 1, pp. 69 – 77. 
 
 
 
 
 
 
Figure 1.  Schematic diagram of alum preparation and dosing unit in Sha rq Dijla WTP – Stage One.  
 
 


--- Page 8 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
138 
 
 
 
Figure 2. Schematic diagram of alum preparation and dosing unit in Sharq Dijla WTP – Stage Two. 
 
 
 
 
Figure 3.  PID to upgrading  alum preparation and dosage process – Stage One . 


--- Page 9 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
139 
 
 
 
 
 
Figure 4. PID to upgrading  alum preparation and dosage process – Stage Two . 
 
 
Symbol  Legend  Definition  
  
Pump   
A device for raising, compressing, or transferring 
fluids . 
       
  Gate Valve  A valve in which the closing element consist s of a 
disk that slides across an opening to stop the flow of 
water . 
 Check Valve  A valve designed to open in the direction of normal 
flow and close with reversal of flow . 
  
Pressure Indicator   
A device for measuring water pressure . 
 
        
   
Ball Valve  A valve consisting of a ball with hole resting in a 
cylindrical seat to allow the water to flow when the 


--- Page 10 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
140 
 
Symbol  Legend  Definition  
valve is open ed and when the ball rotate s 90°, the 
valve is closed.  
 Motor Actuated Valve  A Valve  operated  automatically, by hand, or by  a 
special  mechanism . 
LS
 Level Switch  A device used to detect the level  of liquid within a 
tank.  
#
  
Signal to control loop   
 
#
  
Signal from Control 
Loop   
 Solid Line Indicating 
Instrument Mounted in 
Central Control Panel   
 Dashed Line Indicating 
Instrument Mounted in 
Local Control Panel   
M
  
Motor  A machine or an engine  that produces or imparts 
motion . 
  
Ultrasonic Flow Meter   
An ultrasonic flow meter measures the velocity of any 
liquid through a pipe using ultrasonic transducers.  
 
  
Mixer   
A device for mixing water . 
   
 Chemical Station  
 
 
 
 
 
 
 
 
 
 
 

--- Page 11 ---
    Journal  of  Engineering      Volume  24         February   2018  Number  2  
 
 
141 
 
 
 
list of abbreviation  list of abbreviation  
ALIT  Aluminum Indicating 
Transmitter  O Output  
CB Chemical Building  OCP  Operator Control Panel  
D.P Dosing Pump  OWS  Operator Work Station  
DIR Density Indicating Recorder  PAH  High -Pressure  Status Alarm  
DIT Density Indicating Transmitter  PAL  Low-Pressure  Status Alarm  
EWS  Engineer Work Station  PC Personal Computer  
FIR Flow Indicating Recorder  PI Pressure Indicator  
FIT Flow Indicating Transmitter  PIR Pressure Indicating Recorder  
FQ Flow Totalizer  PIT Pressu re Indicating Transmitter  
HMI  Human Machine Interface  PLC Programmable Logic Controller  
I Input  RTU  Radio Tel emetry or Remote Terminal Units  
LAH  Level Alarm H igh S Signal  
LAL  Level Alarm Low  SC Speed Control  
LCP Local Control Panel  SCADA  Supervisory Cont rol And Data Acquisition 
System  
LI Level Indicator  SDWTP  Sharq Dijla Water Treatment Plant  
LIR Level Indicating Recorder  SI Speed Indicator  
LIT Level Indicating Transmitter  TIT Turbidity Indicating Transmitter  
LOR  Local Off Remote  VCP  Vender Control Panel  
LPE Low Pressure Element  VDC  Volt Direct Current  
LS Level Switch  WTP  Water Treatment Plant  
M Motor  YA Fault Status Indicator  
maDC  Milliampere Direct Current  YL Run Status Indicator  
NA High Torque Status Alarm    
 
